## Situación a 17 de octubre de 2026

La audiencia está cerrada y el proyecto sigue en tramitación. La resolución de 2 de
septiembre amplió el plazo inicial del 4 al 10 de septiembre, a las 17:00. El informe
del Pleno de la CNMC está fechado el 22 de septiembre. No se ha localizado un texto
definitivo aprobado en el BOE en la revisión del 17 de octubre. Los porcentajes y
plazos del borrador de agosto siguen siendo propuestas. El Plan IA360 anunciaba su
aprobación durante octubre; esa previsión no acredita aprobación ni entrada en vigor.

## Qué aporta el informe de la CNMC

La CNMC respalda que se ordene el despliegue para proteger la electrificación de otros
usos y evitar costes innecesarios para los consumidores. Pide ajustar la adicionalidad
y la correlación horaria a la operación del sistema, reconocer almacenamiento y
flexibilidad de demanda, y dar más margen a proyectos avanzados. También recomienda
revisar la aplicación conjunta de PUE y WUE y aclarar competencias, controles y recargos.
Son recomendaciones consultivas. No prueban que el Gobierno haya cambiado el texto.

El informe recoge unos 12 GW de acceso concedido, 27 GW en tramitación y más de 32 GW
denegados, además de renuncias de 1,6 GW. Son magnitudes de acceso agregadas, con
periodos y estados distintos. No describen carga TI instalada ni permiten identificar
qué proyectos del mapa han renunciado. Tampoco debe atribuirse esa renuncia a las
exigencias todavía no aprobadas de este proyecto de real decreto.

## Qué podría cambiar para los proyectos del mapa

El borrador condicionaría el acceso de los centros de al menos 1 MW de potencia de
acceso a requisitos de soberanía digital, eficiencia y renovables. La adicionalidad y
la correlación horaria del 80 % son exigencias diferentes: contratar una cantidad anual
de energía renovable no acredita por sí solo su coincidencia con cada hora de consumo.
La combinación de generación, almacenamiento y flexibilidad admitida por el texto final
será relevante para evaluar el coste de cumplimiento.

El artículo 7 del borrador prevé otra vía si la cuota nacional de generación renovable
del año n−2 supera el 90 %. En ese caso se considerarían cumplidos los requisitos
renovables y se limitarían las horas anuales de consumo conforme a una resolución.
Hasta que esa resolución publique cuota y horas, se trataría la cuota como inferior
al 90 %. El 80 % no debe describirse como una exigencia incondicional de toda la propuesta.

El umbral de información pública de 500 kW se expresa en potencia TI. No equivale al
umbral de acceso de 1 MW. Los plazos de tres y seis meses del borrador se contarían
desde una eventual entrada en vigor; no son plazos que ya estén corriendo.

La próxima actualización debe comprobar la publicación del texto definitivo y comparar
su articulado con el de agosto, especialmente los porcentajes, la ventana de generación
adicional, los proyectos con permisos otorgados y el reparto de competencias. Una
declaración política sobre cuándo se espera aprobarlo no sustituye esa publicación.
