# Revisión de campus operativos y cómputo, 14 de octubre de 2026

Se revisaron 15 campus con actividad operativa, incluidos campus todavía en ampliación. La selección cubre los principales operadores de Madrid, los tres primeros emplazamientos de AWS en Aragón y MERLIN Edged en Barcelona y Álava. Es una muestra acotada, no un censo de toda la capacidad española.

La revisión separa carga IT, capacidad eléctrica comercial, respaldo, permiso de acceso y consumo de agua. Un circuito cerrado o un objetivo WUE cero no acreditan consumo medido. Las cifras de una región cloud no se atribuyen a un edificio sin una correspondencia pública. No se contactó con operadores, ayuntamientos, distribuidoras ni otros terceros.

## Cambios de fichas y altas

| Registro y campo | Evidencia primaria consultada el 14/10/2026 | Cambio y límite |
| --- | --- | --- |
| `upf-barcelona-correfoc`, nueva ficha y `computo` | [UPF, anuncio del 09/07/2026](https://www.upf.edu/web/sct-sit/-/correfoc-the-new-upf-supercomputing-cluster-entered-into-operation-on-1-julycorrefoc-new-cluster-operation-1-july); [inventario UPF sin fecha](https://www.upf.edu/web/sct-sit/equipment); [RES, 23/04/2026](https://www.res.es/en/about-res/nodes/correfoc-upf) | En operación desde el 01/07/2026. Inventario global de 67 nodos, 7.968 núcleos y 57 L40S. La RES describe 24 nodos CPU y 393 TFlop/s de una partición, sin sumarla al global. No se asignan coordenadas de una oficina a la sala del clúster. MW, permiso y agua desconocidos. |
| `uib-palma-talaia`, nueva ficha y `computo` | [UIB, 16/07/2026](https://www.uib.cat/w/supercomputador?redirect=%2F&title_redirect=UIB); [RES, 07/05/2026](https://www.res.es/es/sobre-la-res/nodos/talaia-uib); [guía de acceso BSAI](https://bsai.uib.eu/acces-al-cluster-i-us); [Govern, 03/03/2026](https://www.caib.es/pidip2front/ficha_convocatoria.xhtml?lang=ca&urlSemantica=talaia-el-nom-guanyador-per-al-supercomputador-de-les-illes-balears) | La instalación del equipo terminó en el primer semestre de 2026. La guía del operador documenta uso mediante Slurm. La RES publica 52 nodos CPU, 9.984 núcleos y 974,48 TFlop/s. Existe servicio GPGPU, sin recuento ni modelo publicado en estas fuentes. ParcBit es la localización institucional; no se inventa un punto exacto. Falta un día de apertura explícito. |
| `scbi-uma-malaga-picasso`, `computo` | [Inventario SCBI sin fecha](https://www.scbi.uma.es/web/es/recursos/hardware/); [UMA, 10/07/2026](https://www.uma.es/sala-de-prensa/noticias/la-uma-logra-una-financiacion-feder-de-32-millones-para-ampliar-la-capacidad-del-supercomputador-picasso/) | El inventario vigente da explícitamente 32 A100 y 16 B200 como recursos disponibles. Se comprobó tanto la página recuperada por el buscador como el HTML directo, HTTP 200. Las B200 quedan instaladas por ese inventario, no por inferirlo de la compra de julio. No consta fecha de corte ni día de puesta en producción. La diferencia de núcleos CPU entre RES y SCBI sigue abierta. |
| `cesga-santiago-a-sionlla`, `computo` e incertidumbre de emplazamiento | [Xunta, adjudicación del 03/03/2026](https://www.xunta.gal/es/notas-de-prensa/-/nova/022035/xunta-adjudica-fsas-technologies-adquisicion-del-nuevo-supercomputador-del-cesga); [convocatoria CESGA del 08/06 para el 12/06/2026](https://www.cesga.es/presentacion-nueva-infraestructura-cesga/); [versión inglesa, Radiance y Spark](https://www.cesga.es/en/presentation-event-cesga-new-infrastructure/); [contacto CESGA](https://www.cesga.es/contacto/) | Se incorporan FinisTerrae IV adjudicado y sistemas IQM Radiance de 54 cúbits y Spark de 5, todos previstos, sin sumarlos. Son distintos de 1HealthAI. La convocatoria de presentación no prueba servicio. Los inventarios de FinisTerrae III y Qmio no acreditan su traslado a A Sionlla; su atribución física a este nuevo edificio queda sin confirmar. |
| `nxn-madrid-juan-carlos-i`, nueva ficha | [Nota de NxN, 23/04/2026, páginas 1 y 2](https://nxndata.com/downloads/NdP_NxN_Nuevo_centro_de_datos_Madrid.pdf); [web de NxN sin fecha](https://nxndata.com/) | Se añade el activo anunciado junto al Parque Juan Carlos I. La previsión de septiembre no se convierte en apertura. El documento publica 7,5 y 15 MW y dos acometidas 2N de 7,5 MW. Las líneas redundantes no se suman ni se tipifican como IT. Falta dirección, anterior operador y confirmación de inauguración; no se fusiona con otro CPD por superficie o proximidad. Valencia es otro activo y anuncia 2027. |
| `nabiax-alcala-de-henares-adc`, fase ADC3 y `potencia` | [Agenda oficial, 18/09/2026](https://www.comunidad.madrid/transparencia/agenda/acto-colocacion-primera-piedra-del-nuevo-centro-datos-compania-nabiax); [nota regional del mismo día, página 2](https://www.comunidad.madrid/press-releases/download/119449); [ficha Nabiax sin fecha](https://nabiax.com/en/our-data-centers/spain/alcala-data-center/) | Se actualiza el lanzamiento de obra de ADC3 por el acto de primera piedra. La nota regional da 80 MW sin tipo para el nuevo edificio. Los 22,3 MW IT actuales y 100 MW IT máximos de Nabiax son de campus, con otro alcance y estado. No se suman ni se resuelve la diferencia por equivalencia. La ceremonia no certifica avance, energización ni apertura. |
| `merlin-barcelona-zona-franca`, `potencia` y `computo` | [Nota MERLIN, publicada el 03/06/2025, acto del 13/05](https://www.merlinproperties.com/prensa/el-alcalde-de-barcelona-inaugura-el-data-center-que-aloja-el-hiperescalar-lider-en-ia-de-coreweave/); [CoreWeave, documentación actualizada el 01/05/2026](https://docs.coreweave.com/platform/regions/eu-south) | La fuente primaria vigente especifica 15 MW IT. Se corrige la tipificación anterior. Las 10.224 H200 se anunciaron en futuro y pasan a previstas. CoreWeave confirma H200 disponibles en Barcelona, sin total de tarjetas ni identificación del inmueble de cada zona. Esto no prueba la instalación completa del recuento anunciado. |
| `aws-el-burgo-de-ebro-bde0`, `agua` | [AAI, resolución del 28/10/2025, publicación del 21/11](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1422099880808) | Se añade a la nota de agua la fuente vigente que mantiene 36.461 m³/año previstos y describe cinco ciclos de recirculación frente a tres mediante nanofiltración. No es consumo observado. |

La ficha de NxN permanece anunciada. La confirmación de GPU disponibles en Picasso no aporta una cifra de MW IT y no se convierte en potencia estimada.

## Muestra de 15 campus

En la columna de acceso, "no localizado" significa que esta revisión no obtuvo una resolución pública con MW concedidos para ese emplazamiento. No significa que el permiso no exista. Las líneas de respaldo se describen sin sumarlas a la alimentación útil y los MVA no se convierten en MW sin factor de potencia.

| Campus y registro | IT operativo o límite de la cifra disponible | Acceso a red concedido | Agua y fuente primaria | Resultado de la revisión |
| --- | --- | --- | --- | --- |
| DATA4 MAD01, `data4-alcobendas-mad01` | [DATA4](https://www.data4group.com/es/centros-de-datos-en-espana-2/) publica 50 MW de campus sin tipo. La ficha ya conserva 50 MW IT de ingeniería, cuya página no pudo recuperarse. Falta entrega por edificio. | El operador describe 20 MW de acometida y dos respaldos de 10 MW, sin resolución localizada. | La página de campus no publica consumo ni WUE por centro. | Los 50 MW IT se conservan con estado desconocido, sin tratarlos como potencia operativa. La contradicción eléctrica ya registrada sigue abierta. |
| DATA4 MAD02, `data4-san-agustin-del-guadalix-mad02` | La misma página da 50 MW sin tipo. Los 48 MW IT del anuncio de 2023 son objetivo del conjunto. [DATA4 confirma un primer centro funcionando](https://es.linkedin.com/posts/data4-group_esta-semana-hemos-recibido-en-nuestro-campus-activity-7435704908156149760-AIa_), sin MW entregados. | No localizado. | El post del operador afirma bajo consumo, sin cifra. La afirmación previa de circuito cerrado se limita al primer edificio. | Los tres valores globales de campus pasan a anunciados. No se transforma el objetivo de cuatro edificios en capacidad actual. La revista municipal de febrero de 2025 menciona 12 MW IT por edificio como diseño previsto, no entrega comprobada. |
| NTT Madrid 1, `ntt-las-rozas-mad1` | [NTT](https://datacenter.hello.global.ntt/en/location/madrid/madrid-1-data-center) mantiene 6,9 MW de carga crítica IT. | Suministro dual de 20 kV, 10 MVA en la ficha técnica previa. No se localiza resolución con MW concedidos. | El operador describe refrigeración por agua y free cooling N+1. No publica m³ ni WUE. | Sin cambio de cifra. La URL del PDF técnico devuelve 404; la página del centro sigue accesible. |
| Equinix Alcobendas, `equinix-alcobendas-campus` | [Nota Equinix del 22/05/2026](https://newsroom.equinix.com/2026-05-22-Equinix-refuerza-su-oferta-en-colocation-con-la-inauguracion-de-MD5-en-Alcobendas) acredita MD5 inaugurado, sin total IT del campus. Los 9,6 MW definitivos de MD5 de la ficha no equivalen a primera fase entregada. | No localizado. Las cifras regionales de inversión o capacidad no son permiso de este campus. | La nota describe refrigeración de MD5 sin consumo; no publica serie medida ni dato equivalente de MD2/MD3x/MD6. | Se separan 4 MW disponibles de fase inicial, sin tipo, frente a 9,6 MW definitivos previstos, según la entrevista al director del 16/05. La apertura se confirma el 22/05. No se extrapola refrigeración al campus entero. |
| Iron Mountain Madrid, `iron-mountain-san-fernando-de-henares-mad` | La ficha previa distingue MAD-1 actual de 3 MW IT y 79 MW futuros. [Documento del operador del 15/04/2026](https://resources.ironmountain.com/whitepapers/d/data-centers-building-at-scale-how-we-deliver-accelerated-infrastructure) mantiene 79 MW para completar en 2027. | No localizado. Capacidad "aprobada" comercial no se convierte en permiso de acceso numérico. | El documento publica objetivos climáticos globales; no consumo medido de Madrid. | No hay prueba primaria recuperada de nuevas fases abiertas. La página de localización devolvió 429. |
| Digital Realty Julián Camarillo, `digital-realty-madrid-julian-camarillo` | [MAD4](https://www.digitalrealty.com/data-centers/emea/madrid/mad4) publica superficie y redundancia, sin MW IT en el texto accesible. Las cifras 30/32 MW de la ficha tienen otras fuentes y siguen en conflicto. | No localizado. UPS 2N no es permiso ni potencia entregada. | Página sin consumo, WUE o serie anual por edificio. | Se identifican los edificios MAD1 a MAD5. Las lecturas rivales de 24 y 40 MW de MAD5 quedan en un solo edificio, evitando sumarlas como fases. El resumen actual sin tipo es 40,4 MW, con MAD4 disputado, no MW IT. |
| Global Switch Yécora, `global-switch-madrid-yecora` | [Listado del operador](https://www.globalswitch.com/data-centres/) confirma Madrid 1 de 14 MW y Madrid 2 de 56 MW, sin tipo. El segundo sigue siendo ampliación, no capacidad actual añadida. | No localizado. | [Página Madrid](https://www.globalswitch.com/data-centres/madrid/) habla de bajo consumo, sin magnitud medida. | Se añade respaldo primario a las cifras ya existentes. No se resuelve la cifra rival de 18 MW de directorio. |
| Nabiax Alcalá, `nabiax-alcala-de-henares-adc` | [Operador](https://nabiax.com/en/our-data-centers/spain/alcala-data-center/), 22,3 MW IT actuales, 100 MW máximos. ADC3 aporta un anuncio de 80 MW de otro alcance, no operación. | Los 110 MW de solicitud recogidos antes no acreditan concesión. No se localizó resolución. | [Nota de ADC3 del 18/09](https://www.comunidad.madrid/press-releases/download/119449), circuito diseñado para conservar el volumen de agua. No mide consumo ni cubre ADC1/2. | Cambio de hito y fase de ADC3, con alcance y tipo de potencia explícitos. |
| Nabiax Julián Camarillo, `nabiax-madrid-julian-camarillo` | [Operador](https://nabiax.com/en/our-data-centers/spain/julian-camarillo/), 10 MW IT actuales y 15 MW máximos. | No localizado. | La página no publica consumo/WUE. La ficha de ingeniería enlazada devuelve 410. | No hay evidencia de que los 15 MW máximos estén todos en servicio. |
| MERLIN Edged Getafe, `merlin-edged-getafe-mad01` | [Edged](https://www.edged.es/madrid-getafe) mantiene 20 MW críticos y centro abierto. Los 20 MW IT proceden de la ingeniería ya citada. [MERLIN confirma el contrato Nebius de 18 MW](https://www.merlinproperties.com/dia-a-dia/firmamos-un-contrato-de-18-mw-con-nebius-para-nuestro-date-center-madrid-getafe/), sin inventario GPU. | No localizado. El arrendamiento no es permiso de red. | WUE 0,00 y circuito secundario cerrado son especificación del operador, sin consumo anual observado. | Se añade la fuente primaria del contrato y se clasifica como acceso. PDF de JG Ingenieros bloqueado en esta consulta. |
| MERLIN Edged Barcelona, `merlin-barcelona-zona-franca` | [MERLIN](https://www.merlinproperties.com/prensa/el-alcalde-de-barcelona-inaugura-el-data-center-que-aloja-el-hiperescalar-lider-en-ia-de-coreweave/), 15 MW IT; 22 MW eléctricos totales en fuentes previas. | No localizado. | Diseño de refrigeración sin consumo según propiedad y cliente, sin medición anual publicada. | IT tipificado y anuncio de GPU separado de [servicio H200 regional](https://docs.coreweave.com/platform/regions/eu-south). |
| MERLIN Edged Arasur, `merlin-edged-ribera-baja-arasur` | BIL03 es la fase abierta. [Edged](https://www.edged.es/bilbao-arasur) publica 22/48/48 MW de edificios y simultáneamente bloques de 100/118 MW de campus. Los 300 MW IT son potencial futuro. | La ficha previa recoge una declaración empresarial de acceso "Granted" sin MW ni resolución; no se rellena `mw_concedidos`. | WUE 0,00 es diseño. No se obtiene consumo medido. | Se explicita el estado de BIL01/2 en construcción y BIL03 operativo, y se registra la inconsistencia de los bloques comerciales. No se incorpora hardware por inferir que una zona cloud Álava sea este campus. |
| AWS VDG0, `aws-villanueva-de-gallego-vdg0` | [AAI del 27/07/2020](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1125849664141) detalla respaldo, no carga IT. No se obtiene nueva cifra IT. | No localizado. Generadores y tensión de suministro no equivalen a MW de acceso. | 36.461 m³/año previstos; 405 m³/día es demanda diaria máxima estival. [Cambio del 31/07/2024](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1346904080606) centraliza tratamiento sin elevar la demanda declarada. | Se conserva el dato anual declarado y su diferencia con la demanda diaria. Sin consumo medido nuevo. |
| AWS BDE0, `aws-el-burgo-de-ebro-bde0` | [AAI revisada el 28/10/2025](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1422099880808) publica respaldo revisado de 107,5 MWe; no es IT. | No localizado. | Mantiene 36.461 m³/año previstos. Cinco ciclos de recirculación frente a tres, sin serie medida. | Se actualiza la evidencia de agua. No se confunde con BDE de la ampliación en El Espartal III. |
| AWS Huesca PLHUS, `aws-huesca-plhus` | [AAI del 27/07/2020](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1125625724545) publica grupos de respaldo, no MW IT. | No localizado. | 36.461 m³/año previstos. La [modificación de 2024](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1346904080606) conserva acometidas y modifica el tratamiento. | Sin nueva cifra IT, concesión identificada ni agua medida. |

## Auditoría del inventario de cómputo

Los 25 registros con `computo` tienen ahora una clasificación explícita de la evidencia física o contractual. Hay 44 entradas instaladas, 2 adquiridas, 9 previstas, 2 de acceso y 10 sin confirmar en el emplazamiento. Son entradas de datos, no sistemas ni cantidades sumables. Varias entradas describen particiones, totales o variantes del mismo inventario.

La clasificación de inventarios anteriores se basa en la evidencia ya citada de cada ficha, revisada para esta finalidad. No acredita una reinspección física ni una renovación de todas sus cifras a octubre. Esta anotación conserva la fecha anterior de verificación de las fichas que solo recibieron `modalidad`.

| Grupo | Clasificación y motivo |
| --- | --- |
| BIFI, BSC, CCC-UAM, CeSViMa, COMPUTAEX, CSUC, IAC, IBM Euskadi, NASERTIC, PIC, IFCA y UV | Instalado donde las fuentes institucionales describen recursos alojados, inventario técnico o máquinas disponibles. Se conservan cifras, fechas, fuentes e incertidumbres previas. No se calculan GPU multiplicando configuraciones. |
| UPF y UIB | Instalado, con evidencia de inventario y servicio. TalaIA conserva cantidad y modelo GPU desconocidos. |
| Picasso | CPU, 32 A100 y 16 B200 instaladas. La prueba de B200 es el inventario actual de recursos disponibles, que mejora la noticia anterior de compra. No se inventa una fecha de puesta en producción. |
| CSA Cidade das TIC | L4 y A40 instaladas según dosier/catálogo. Persisten 15 frente a más de 15 L4, y 2 frente a 3 servidores A40. H200 queda como acceso anunciado, sin cantidad ni instalación física acreditada. No se encontró evidencia primaria más fuerte del alojamiento local de H200. |
| CITIC Elviña | H100 y kits Jetson adquiridos según memoria; no se transforma una compra institucional en inventario físico comprobado. Es otro emplazamiento distinto del CSA. |
| CESGA A Sionlla | Cuatro entradas de FinisTerrae III/Qmio sin confirmar en el edificio nuevo. FinisTerrae IV, Radiance, Spark y 1HealthAI previstos. Las cifras históricas no desaparecen. |
| SCAYLE Gaspar Morocho | Seis entradas de Caléndula sin confirmar en esta sede durante la migración desde Vegazana. El estado del servicio institucional no acredita dónde está cada partición. |
| Nebius/Getafe y H200/CSA | Acceso o contratación, con cantidad GPU desconocida. No se incluyen entre equipos físicos instalados. |
| CoreWeave Barcelona | Las 10.224 H200 completas quedan previstas por el tiempo verbal de las fuentes. La disponibilidad actual de H200 en Barcelona se documenta separadamente. |
| Asturcón/Aller, gigafactoría Móra, proyecto anterior Puertollano y laboratorio óptico VQCC | Previstos para el emplazamiento, conservando paralización o tramitación cuando corresponde. |

## Consultas sin cierre y próximos documentos útiles

No se obtuvo, para ninguno de los 15 campus, una nueva resolución de acceso y conexión con MW concedidos atribuibles inequívocamente al registro. Tampoco apareció una serie de consumo de agua medida por campus que permita sustituir los datos de diseño, las declaraciones del operador o las previsiones de AAI. Los huecos se mantienen como desconocidos.

Las búsquedas combinaron operador y localidad con capacidad IT, puesta en servicio, permiso de acceso, subestación, agua, WUE y autorización ambiental. Se consultaron páginas de instalaciones, notas oficiales, documentación técnica y BOA. Los resultados del propio mapa y las réplicas de prensa no se usaron como confirmación independiente. Se excluyeron del cómputo operativo las inauguraciones futuras, reservas de suelo, contratos de capacidad y adquisiciones sin entrega.

| Consulta pendiente | Documento necesario para cerrarla |
| --- | --- |
| DATA4 MAD01 y MAD02 | Relación de edificios efectivamente entregados y MW IT disponibles por edificio; explicación del alcance de los 50 MW actuales y la acometida publicada. |
| Equinix MD5 y ampliaciones Iron Mountain | Entrega por fase, con IT y fecha, frente al máximo anunciado. |
| Digital Realty MAD4 y Global Switch | Ficha técnica primaria que tipifique las cifras comerciales como IT o potencia total. |
| Red de los 15 campus | Resolución o certificado de acceso con titular, nudo, tensión, MW y fecha, distinguido de una solicitud o una declaración de disponibilidad. |
| Agua de los 15 campus | Serie anual medida, perímetro de medición y metodología WUE. El objetivo de diseño o el ahorro frente a otra tecnología no cubren ese hueco. |
| CoreWeave Álava | La [documentación oficial EU-SOUTH](https://docs.coreweave.com/platform/regions/eu-south), actualizada el 01/05/2026, ofrece B200 y RTX PRO 6000 Blackwell en EU-SOUTH-04A. Falta relación pública con un edificio concreto y número de equipos. Se deja como pista; no se asigna a Arasur por coincidencia provincial. |
| CSA H200, CESGA y SCAYLE | Inventario local con ubicación o acta de recepción/puesta en servicio. Una oferta cloud o un anuncio de migración no basta. |
| NxN Madrid | Dirección o parcela y anuncio de apertura efectivo. También explicación técnica de 7,5 frente a 15 MW. |

Fallos de recuperación observados el 14/10, sin convertirlos en prueba de retirada del documento:

| Recurso | Resultado |
| --- | --- |
| [DConcept MAD01](https://dconceptgroup.com/portfolio_page/data4-mad01-alcobendas-madrid/) | HTTP 403 en consulta directa; el navegador de investigación tampoco recuperó el texto. Se conserva la cita histórica, sin nueva confirmación. |
| [PDF NTT Madrid 1](https://services.global.ntt/-/media/ntt/global/insights-and-resources/data-sheets/madrid-1-data-center-fact-sheet-es.pdf) | HTTP 404. Página HTML del centro accesible. |
| [Localización Iron Mountain Madrid](https://www.ironmountain.com/data-centers/locations/emea/madrid) | HTTP 429. Se consultó el documento primario alternativo del 15/04/2026. |
| [Fibratel Julián Camarillo](https://www.fibratel.com/wp-content/uploads/2026/05/Caso-de-exito-Nabiax-Julian-Camarillo_fdata-2025.pdf) | HTTP 410. Sin sustitución por una copia no verificada. |
| [JG Ingenieros Getafe](https://www.jgingenieros.es/fileblog/proyectos/JG_Focus_72_Data_Center_Getafe.pdf) | HTTP 403. Página operativa de Edged accesible. |
| [Nota CoreWeave Barcelona](https://investors.coreweave.com/news/news-details/2025/The-Mayor-of-Barcelona-Jaume-Collboni-Inaugurates-Data-Center-Hosting-CoreWeaves-Leading-AI-Cloud-Platform-in-Partnership-with-MERLIN-Edged/default.aspx) | HTTP 403 en descarga directa. La nota de MERLIN y la documentación técnica de regiones sí se recuperaron. |

## Validación

Las 207 fichas pasan el esquema y los controles de coherencia sin errores. Se conservan 275 avisos informativos del conjunto, incluidos campos desconocidos y conflictos explícitos. Las pruebas de cronología verifican referencias, distinción entre hecho y publicación, fechas de periodo y previsiones vencidas. No se ejecutó un build global desde esta revisión ni se envió ninguna consulta externa.
