# Capacidad y aperturas, revisión del 17 de octubre de 2026

Se revisan ocho fichas contra páginas del operador, documentación técnica e información remitida a la CNMV. La prioridad es comprobar las diferencias del [resumen de Colliers del 8 de octubre](https://www.colliers.com/es-es/news/data-centers-iberian-region-snapshot-septiembre-2026). Sus incrementos semestrales no se suman a los máximos de los edificios ni se reparten entre fases sin identificación.

La revisión corrige el estado de Getafe 2, incorpora dos cifras IT publicadas por Templus y mejora cuatro puntos cartográficos. También conserva las líneas de respaldo de DATA4 como información de conexión, evitando tratarlas como capacidades rivales de la acometida principal. Los demás casos conservan incertidumbres expresas. No se han contactado operadores ni administraciones. Las fechas de consulta no se usan como fechas de apertura o de entrega de potencia.

## Resultado por emplazamiento

| Ficha | Comprobación y cambio aplicado | Límite que permanece |
| --- | --- | --- |
| `equinix-alcobendas-campus` | La [nota de Equinix del 22/05/2026](https://newsroom.equinix.com/2026-05-22-Equinix-refuerza-su-oferta-en-colocation-con-la-inauguracion-de-MD5-en-Alcobendas) confirma MD5 inaugurado. Se conserva la separación entre 4 MW iniciales sin tipo y 9,6 MW instalados de configuración definitiva, previstos. La fase MD5 recibe la fecha completa y se elimina mayo de 2026 como fecha de apertura de todo el campus. | Colliers llama IT a los 4 MW; Equinix no publica ese tipo de potencia en la nota ni en las fichas técnicas consultadas. MD2, MD3x y MD6 ya existían. No se convierte la inauguración de MD5 en la apertura del campus ni en entrega de su máximo. |
| `merlin-edged-getafe-mad01` | Sigue operativo. La [ficha MAD01 de Edged](https://cdn.prod.website-files.com/612d5118cc3229538b508294/68bf2c9b403c90409a15d5e1_MAD01_Spec%20Sheet_250730_Digital.pdf) identifica Fundidores 40, 20 MW críticos y estado operativo. El [informe 6M26 de MERLIN, 27/07/2026](https://www.cnmv.es/webservices/verdocumento/ver?t=%7B5e11756a-f13c-4928-91cf-cc6f01589e61%7D), páginas 24 y 25 del PDF, identifica MAD-GET 01 y tipifica 20 MW IT. Se añade ese respaldo del propietario. | En julio, la compañía todavía preveía las conexiones finales en octubre. Falta confirmación fechada del día de energización completa. El operador mantiene el centro abierto y Colliers publica ampliación operativa posterior. La previsión antigua no prueba que hoy siga pendiente ni justifica una rebaja a parcialmente operativo. |
| `merlin-edged-getafe-2` | Pasa de operativo a **en tramitación**, con demolición preparatoria documentada. La [ficha MAD02 enlazada por Edged](https://cdn.prod.website-files.com/612d5118cc3229538b508294/68bf2b6a1186eb51f6c433e8_MAD02_Spec%20Sheet_250730_Digital.pdf) lo sitúa en diseño. El informe 6M26, página 27 del PDF, sitúa MAD-GET II en demolición, evaluación ambiental obtenida y licencia de construcción solicitada. Se incorporan 48 MW IT previstos y 70 MW de suministro futuro, separados. Servicio previsto en el segundo semestre de 2029. | La [página comercial de Getafe 2](https://www.edged.es/madrid-getafe-2) aún mezcla 48 MW con otro bloque de 20 MW y un estado de apertura. Se conservan las lecturas rivales como futuras. No hay prueba de apertura del segundo edificio. El suministro futuro no se registra como MW de acceso concedidos. |
| `data4-alcobendas-mad01` | La [página de DATA4](https://www.data4group.com/es/centros-de-datos-en-espana-2/) mantiene 50 MW para MAD01 y describe una acometida principal de 20 MW y dos respaldos de 10 MW. Los respaldos se conservan en `conexion_electrica.nota`, evitando el falso intervalo de 10 a 20 MW que producían como lecturas rivales. Los 50 MW IT de ingeniería continúan sin entrega acreditada. Se corrige el punto con el plano de acceso del operador. | Los 12 MW IT adicionales de Colliers no identifican edificio ni total entregado. No se convierten los 50 MW de campus en capacidad operativa. La página de DConcept no se recuperó; se conserva la evidencia histórica con su fecha anterior. Las acometidas redundantes no se suman como potencia útil ni se registran como permiso concedido. |
| `nxn-madrid-juan-carlos-i` | Se revisan la [nota del 23/04/2026](https://nxndata.com/downloads/NdP_NxN_Nuevo_centro_de_datos_Madrid.pdf) y la [web vigente](https://nxndata.com/). Continúa anunciado, con previsión de septiembre vencida. Los 7,5 y 15 MW sin tipo siguen como lecturas rivales. | Colliers atribuye 5 MW IT operativos; la web mantiene simultáneamente un título de centro operativo y una inauguración futura. No se obtiene una confirmación inequívoca y fechada. Tampoco dirección o pin nominal del activo. No se suman dos acometidas 2N ni se reutiliza un punto de otro CPD próximo al parque Juan Carlos I. |
| `digital-realty-sant-adria-bcn1` | Se confirma la apertura publicada el [18/05/2026 por Digital Realty](https://investor.digitalrealty.com/news-releases/news-release-details/digital-realty-opens-first-data-center-barcelona-strengthening). Sus 14 MW siguen previstos y sin tipo. La [ficha técnica enlazada por el operador](https://go2.digitalrealty.com/rs/087-YZJ-646/images/DS_Digital_Realty_2601_BCN1_Property_Facthseet_EN.pdf) no desglosa MW entregados. Se usa la dirección Maresme 43 y un pin nominal del edificio. | Colliers llama operativos e IT a los 14 MW, pero la nota primaria los presenta como capacidad total planificada. No se resuelve la diferencia. El documento técnico dice Sant Adrià y la web actual dice Badalona con otro código postal; se conserva el municipio del PDF y la contradicción. |
| `templus-hospitalet-bcn01` | El [inventario actual de centros operativos](https://templus.com/data-centers/) publica **2,25 MW IT** para Barcelona 01. Se incorpora esa magnitud. La [nota primaria del 26/05/2026](https://templus.com/nota-de-prensa/templus-duplica-su-potencia-en-cataluna-con-un-nuevo-campus-de-10mw/) confirma los 6 MW sin tipificar del antiguo Cellnex y la presentación del campus comercial. | La [ficha individual BCN01](https://templus.com/data-centers/barcelona-bcn01/) conserva 2,5 MW bajo la etiqueta de potencia total. No se fuerza equivalencia con los 6 MW ni se inventa un PUE. La fecha del inventario IT no está publicada. El acto de mayo no fecha la primera operación del edificio. |
| `templus-barcelona-bcn02` | El mismo inventario publica **5,7 MW IT** para Barcelona 02. Se incorpora esa magnitud. La nota de mayo atribuye 4 MW sin tipificar al activo comprado a AtlasEdge. | La [ficha individual BCN02](https://templus.com/data-centers/barcelona-bcn02/) sigue publicando 8 MW de potencia total. Se conservan las lecturas históricas de 6 MW y 4,8/6 MVA con sus incertidumbres. No se convierten MVA en MW ni se asigna a este edificio la ampliación agregada de Templus de Colliers. |

## Qué aporta cada documento de MERLIN

La ficha técnica MAD01 dice `Status Operational`; la MAD02 dice `Status Design Stage`. Ambas identifican código, dirección y coordenadas. Esto permite distinguir edificios y evita trasladar al segundo el bloque de apertura de la web.

El informe semestral de la CNMV tiene corte contable del 30 de junio y presentación del 27 de julio. En la página 25 del PDF, página impresa 21, la columna de Getafe distingue 20 MW IT equipados y suministro final previsto en octubre. En la página 27, página impresa 23, MAD-GET II aparece con licencia solicitada, 48 MW IT, suministro futuro de 70 MW y servicio en el segundo semestre de 2029. Los 70 MW no son una cifra IT ni un permiso administrativo incorporado al expediente del registro.

Para MAD01 se mantiene la operación declarada en la página actual y en la ficha técnica. Para MAD02 prevalece la descripción explícita de desarrollo del documento técnico y del propietario. No se deduce una potencia operativa de restar incrementos de Colliers a la capacidad máxima.

## Coordenadas y direcciones

| Emplazamiento | Fuente de mapa y punto utilizado | Tratamiento |
| --- | --- | --- |
| DATA4 MAD01 | [Plano de acceso publicado y enlazado por DATA4](https://www.data4group.com/wp-content/uploads/2024/10/2024_MADRID_campus_access_plan.pdf). Contiene plano del campus y coordenadas GPS literales **40.536383, -3.63809**. | Sustituye 40.535051, -3.647835. Precisión aproximada de campus/acceso; no sala técnica ni parcela catastral. Se inspeccionó el plano, no solo su texto extraído. |
| MERLIN Getafe 2 | [Google Maps enlazado por Edged](https://maps.app.goo.gl/JdzJb9eSPuFwbL7R6) y ficha MAD02 coinciden en **40.311373, -3.706760**. | Se añade el punto que faltaba. El valor procede del pin de destino `3d/4d`, no del centro de cámara del enlace. Precisión aproximada de emplazamiento previsto. |
| MERLIN Getafe 1 | [Google Maps enlazado por Edged para Fundidores 40](https://maps.app.goo.gl/BgvaJiwRKVH9Km3B9), **40.310986, -3.692923**. | Sustituye el punto anterior próximo y pasa a precisión aproximada. El PDF da otro punto del entorno, que queda documentado. No se afirma un acceso a una sala. |
| Digital Realty BCN1 | [Registro nominal de PeeringDB](https://www.peeringdb.com/fac/17642), enlazado a su [vista en Google Maps](https://maps.google.com/?q=41.429798,2.232820), **41.429798, 2.232820**. La dirección se contrasta con la ficha técnica de Digital Realty. | Sustituye la geocodificación genérica de Ifni 26. Precisión aproximada de edificio. No se resuelve por geocodificación el conflicto postal del propio operador. |
| Templus BCN01 | [Registro nominal BCN01](https://www.peeringdb.com/fac/2890) y su [pin de Google Maps](https://maps.google.com/?q=41.348620,2.129779), **41.348620, 2.129779**, Pablo Iglesias 56. | Se conserva el punto y se marca aproximado. |
| Templus BCN02 | [Registro nominal BCN02](https://www.peeringdb.com/fac/4084) y su [pin de Google Maps](https://maps.google.com/?q=41.349513,2.138850), **41.349513, 2.138850**, Acero 5-9. | Se conserva el punto y se marca aproximado. |
| Equinix Alcobendas | Las fichas de [MD2](https://www.equinix.com/data-centers/europe-colocation/spain-colocation/madrid-data-centers/md2), [MD3x](https://www.equinix.com/data-centers/europe-colocation/spain-colocation/madrid-data-centers/md3x) y [MD6](https://www.equinix.com/data-centers/europe-colocation/spain-colocation/madrid-data-centers/md6) mantienen Valgrande 6 y Pedriza 12. | Se conserva el punto aproximado existente del campus comercial. No se presenta como coordenada de las cuatro instalaciones. |
| NxN Madrid | El operador solo identifica el entorno del parque Juan Carlos I. | Coordenadas desconocidas y `no_derivar: true`. No se toma un pin de parque, sede u otro centro de datos. |

Google Maps solicita consentimiento en algunas aperturas automatizadas. Se conservaron los enlaces originales y los destinos de los pins; las coordenadas se contrastaron con la ficha técnica del operador o con el registro nominal que enlaza el mapa. No se usó el centro de una búsqueda municipal como ubicación exacta.

## Documentos administrativos y búsquedas sin cierre

La [resolución de 11/12/2023, publicada en BOCM el 09/01/2024](https://www.bocm.es/boletin/CM_Orden_BOCM/2024/01/09/BOCM-20240109-28.PDF), somete a información pública una subestación en Fundidores 40 y describe un transformador de 8 MVA. Es una solicitud, no un acta de puesta en servicio ni 8 MW disponibles. No se convierte ni se añade a la potencia IT.

La [resolución de 05/03/2026, publicada el 23/03/2026](https://www.bocm.es/boletin/CM_Orden_BOCM/2026/03/23/BOCM-20260323-50.PDF), abre exposición pública de una ocupación de vía pecuaria para la línea de 45 kV desde Retamar PM hasta la futura SMR Hilanderas de Fundidores 40. No confirma energización ni MW concedidos. Estos documentos respaldan la distinción entre obra de conexión y capacidad comercial; no sustituyen un permiso de acceso o una recepción final.

No se localizaron actas de puesta en servicio que resuelvan la entrega completa de MAD01, los MW operativos por edificio de DATA4 o los 14 MW de BCN1. Las búsquedas en operador y fuentes públicas no cerraron la apertura de NxN ni aportaron dirección inequívoca. La recuperación directa de DConcept MAD01 falló y no se actualizó su fecha de consulta. La publicación de Colliers aporta una discrepancia documentada, no un reparto técnico nuevo por fase.

El contrato de [18 MW de Nebius en Getafe](https://www.merlinproperties.com/dia-a-dia/firmamos-un-contrato-de-18-mw-con-nebius-para-nuestro-date-center-madrid-getafe/) sigue siendo contratación de capacidad. No identifica modelos o cantidades GPU ni resuelve la energización completa. El [anuncio de Blackfuel en BCN1 del 30/09/2026](https://investor.digitalrealty.com/news-releases/news-release-details/digital-realty-brings-native-ai-inference-platform) tampoco convierte los MW futuros del edificio en potencia entregada. No se modifican los inventarios de cómputo.

## Integración de revisión y últimas novedades

Las ocho fichas tienen revisión factual de sus datos centrales a 17/10/2026. Solo se actualizan las fechas de consulta de los documentos efectivamente recuperados. Los documentos anteriores permanecen con sus fechas y sus lecturas.

Propuesta para la cola compartida, que esta revisión no edita:

- `colliers-capacidad-fases`: investigación completada para estos ocho registros; mantener pendientes concretos, no una discrepancia genérica. MD5 carece de tipificación primaria; DATA4 carece de entrega por edificio; BCN1 carece de cifra operativa tipificada; NxN carece de apertura y dirección inequívocas. La ampliación de Getafe no identifica una apertura de MAD02.
- Getafe 2: sustituir cualquier seguimiento de apertura vencida por licencia de construcción y servicio previsto para el segundo semestre de 2029. La demolición no acredita obra terminada ni operación.
- Getafe 1: buscar confirmación fechada de conexión completa, conservando el estado operativo actual. No usar una previsión de julio como prueba de retraso a mediados de octubre.
- Templus: contraste completado con fuentes primarias; conservar como cuestión abierta el reparto de potencia total de mayo frente a las fichas individuales y al inventario IT actual.

Entradas sugeridas para últimas novedades, con `fecha_registro` 17/10/2026:

| Proyectos y fuentes | Texto propuesto | Fecha del hecho |
| --- | --- | --- |
| `merlin-edged-getafe-2`: `src-merlin-6m26`, `src-spec-mad02`, `src-mapa` | Corregimos Getafe 2: el informe del propietario acredita demolición preparatoria y licencia solicitada, con 48 MW IT previstos. Se incorpora su ubicación publicada por el operador. | No inventar fecha de inicio de obra; la publicación del informe es 27/07/2026. |
| `templus-hospitalet-bcn01`, `templus-barcelona-bcn02`: `src-inventario-it`, `src-nota-campus` | Templus publica 2,25 MW IT para BCN01 y 5,7 MW IT para BCN02. Se separan de sus cifras comerciales de potencia total y se conserva la discrepancia entre edificios. | Inventario sin fecha editorial; no asignar fecha de ampliación. |
| `data4-alcobendas-mad01`: `src-plano-acceso`; `digital-realty-sant-adria-bcn1`: `src-ficha-tecnica`, `src-peering-mapa` | Ajustamos las ubicaciones de DATA4 Alcobendas y Digital Realty BCN1 con planos y mapas identificados, manteniendo precisión aproximada. | Corrección de registro, sin nuevo hito físico. |

No se propone publicar una nueva apertura de NxN ni una cifra nueva de 14 MW IT operativos de Digital Realty. Tampoco un incremento de 16 MW en Getafe o de 12 MW en DATA4 sumado a los máximos ya registrados.

## Comprobaciones

Se validaron las ocho fichas con el esquema y el control de coherencia. Se comprobó el resumen por etapa para que MAD02 no aporte capacidad operativa y para que las nuevas cifras IT de Templus no se mezclen con MW sin tipificar. No se ejecutó un build global ni se modificaron la cola compartida, las huellas o las últimas novedades.
