# Revisión completa de cobertura heredada y seguimientos formales

Revisión del **17 de octubre de 2026**: ocho proyectos y nueve grupos de pistas de `data/pendientes.yaml`, más los cinco seguimientos formales indicados abajo. Cada fila recoge búsqueda pública nueva y lectura de la evidencia recuperada; «sin localizar» describe el resultado de esa revisión, no prueba inexistencia. No se convierten ofertas de suelo, presupuestos tecnológicos, solicitudes eléctricas o fechas previstas en instalaciones operativas.

**Resultado de cobertura:** tres pistas pasan a ficha —Peralta, Oxigen ODC2 y Nasertic Beloso— y catorce permanecen abiertas: seis proyectos y ocho grupos. No se elimina ninguna incógnita por falta de resultados. Los cuatro seguimientos normativos fueron contrastados por el agente integrador en la misma fecha y se detallan en el [informe normativo final](2026-10-17-lagunas-normativa-final.md).

## Las 17 entradas originales

| # | Entrada | Evidencia y resultado de la revisión | Tratamiento y siguiente prueba |
| --- | --- | --- | --- |
| 1 | DataRush Granada | Leída la [nota primaria publicada el 17/7/2024](https://www.datarush.es/inauguracion_del_segundo_centro_de_datarush_en_malaga/): el acto de junio inauguró el segundo centro de Málaga; Granada era un objetivo para finales de 2024. Búsquedas por DataRush/Granada/apertura no identifican después un edificio. El directorio Baxtel sigue sin reconciliar descripción y listado. | **Abierta.** Hace falta anuncio de entrega o instalación con dirección/nombre. No se convierte el vencimiento de la previsión en apertura ni se duplica Málaga. |
| 2 | Echelon/Iberdrola Velilla | Búsquedas dirigidas en Iberdrola, Echelon y fuentes públicas de Velilla. La [nota primaria de 26/11/2025](https://www.iberdrolaespana.com/sala-comunicacion/noticias/joint-venture-echelon-iberdrola-digital-centros-datos-espana) identifica Madrid Sur y capacidad cerca de Madrid. No identifica un CPD en Velilla. | **Abierta.** Se retira la atribución no comprobada de una única noticia a DCD. Falta compromiso del promotor, expediente o instalación concreta; una antigua central y un nudo no bastan. |
| 3 | Peralta, 132 MW | Leída completa la [resolución CNMC CFT/DE/050/25, de 25/11/2025](https://www.cnmc.es/sites/default/files/6289701.pdf), y su [expediente](https://www.cnmc.es/expedientes/cftde05025). Identifica CPD Peralta, CPD4GREEN y ámbito Peralta/Funes. Pp. 5–6 distinguen AUT-33003-24, cancelada el 14/3/2025, y AUT-36476-24, presentada el 9/1/2025 y suspendida durante el conflicto. Fallo desestimatorio. | **Resuelta como cobertura:** nueva `cpd4green-peralta-funes`. Se retira la pista antigua. Los 132 MW originales quedan históricos; los 132 de la alternativa tienen desenlace desconocido y no se suman. Los 35,5 MW de propuesta previa no son permiso final. Permanecen incertidumbres de parcela, operador, obra y resolución posterior. |
| 4 | Oxigen Barcelona 22@, ODC2 | El [post concreto del operador](https://es.linkedin.com/posts/oxigen-data-center_oxigendatacenter-uptimeinstitute-tieriii-activity-7480157983025373184-z7sq) vincula ODC2 al 22@. La [ficha de Uptime](https://uptimeinstitute.com/uptime-institute-awards/datacenter/oxigen-data-center-2-odc2/2398?l=) confirma nombre/Barcelona y su [lista española](https://uptimeinstitute.com/uptime-institute-awards/country/id/ES) clasifica el reconocimiento como documentos de diseño Tier III. Entrevistas al operador distinguen el antiguo MediaCloud de Sant Cugat y Sant Fruitós. | **Resuelta como cobertura:** nueva `oxigen-barcelona-22-odc2`, sin MW ni pin. Se retira la pista. No se asigna Diagonal 177 a ODC2 solo por directorios históricos de MediaCloud, ni se convierte diseño en certificación de obra. El ODC2 de Sant Fruitós/8 MW del Observatorio no se adopta. |
| 5 | Unicaja Madrid / ATLAS | Leída la [nota bancaria de 4/6/2026](https://www.unicajabanco.com/es/sala-de-comunicacion/buscador-noticias/2026/06/refuerzo-de-la-seguridad-tecnologica-e-incremento-de-las-capacid). Separa hub de oficinas en Málaga TechPark y nuevo CPD en Madrid para ATLAS, con despliegue 2026–mediados de 2028. Búsquedas nuevas no identifican anfitrión o edificio. | **Abierta.** Falta instalación física. Los puestos de oficina y la inversión general del plan tecnológico no se trasladan al CPD. |
| 6 | Solaria Cifuentes | Búsquedas por promotor, municipio, CPD y expedientes BOE/DOCM. Se recuperan [denuncias vecinales publicadas en agosto de 2026](https://www.guadapress.es/noticia/58050/guadalajara/un-cetro-de-datos-en-cifuentes.html), sin proyecto técnico del CPD ni confirmación del promotor localizados. Los actos fotovoltaicos de Cifuentes/Trillo no acreditan el CPD. | **Abierta.** Los 50–100 MW continúan como mención secundaria sin tipo. Siguiente prueba: expediente municipal/ambiental del centro o anuncio del promotor con parcela; no basta una licitación de suelo descrita por terceros. |
| 7 | Segundo CPD ABANCA A Coruña | Recuperada y leída completa la [nota primaria del 30/4/2026](https://comunicacion.abanca.com/es/noticias/abanca-transforma-el-edificio-de-su-principal-centro-de-datos-en-un-espacio-mas-funcional-eficiente-y-sostenible/). Confirma segundo CPD propio, situado en su sede de A Coruña y operado en paralelo a Pocomaco. La descarga web dio bucle de redirección; la descarga directa sí recuperó el texto. | **Abierta por identidad del edificio**, ya no por falta de respaldo primario de existencia. Falta unir la referencia a la sede con un inmueble concreto. No se asigna una dirección de oficina o domicilio legal; los 1.600 m² reformados y 140 puestos pertenecen a Pocomaco. |
| 8 | Méntrida, Con-09 / Venero | Leído el [BOE de 8/10/2026](https://www.boe.es/diario_boe/txt.php?id=BOE-B-2026-32678), descargado el [repositorio oficial](https://almacen.redsara.es/sending/public/d082558d-91ae-4e49-86e0-d5b14713e429) y el proyecto SE. **El plano de acceso, p. 81 del PDF, sí dibuja edificios, límites y acceso del CPD**, junto a Venero y CM-5007. Memoria pp. 6, 10–11 limita objeto, titular y coordenadas a la SE. | **Abierta, con avance real.** Ya existe emplazamiento gráfico del centro; faltan nombre/identidad, operador, titular, parcelario del CPD, tipo y desglose de los 213 MW previstos y permisos del edificio. No se trasladan parcelas 57/58 ni coordenadas de la SE al CPD. Más detalle y próximo paso en el seguimiento formal inferior. |
| 9 | Villena / L14 REIS | Leídas la [presentación municipal de 23/9/2025](https://www.villena.es/noticia/villena-desarrollara-el-primer-campus-logistico-de-datos-de-la-provincia-en-el-suelo-industrial-casa-del-padre/) y la [oferta actual de Pygmalion](https://pygmalionspain.com/campus-data-center-villena/). Los 332.000 m² son ámbito industrial/logístico; la asesora describe solicitudes de hasta 100 MW a 132 kV. No identifica operador ni edificio técnico. | **Abierta como suelo comercial.** Se corrige «100 MW IT»: no hay tal tipificación ni acceso concedido. Hace falta un CPD concreto con promotor/operador y proyecto técnico; no se registra toda el área industrial como superficie de centro. |
| 10 | Ponentia, cuatro suelos históricos | Leída la [oferta actual](https://ponentia.eu/data-centers/): aparecen La Melusa, Lleida Nord y L'Hospitalet de l'Infant; L'Espluga de Francolí no se reconfirma. La [modificación 2 de La Melusa](https://www.aragon.es/-/modif2-piga-melusa-tamarite), visible desde el 11/9/2026, trata de fotovoltaica de 47,5 MW, además del expediente anterior de línea 132 kV. | **Abierta como comercialización de suelo.** Tres ofertas actuales y una mención histórica, sin inferir retirada definitiva de la cuarta. Las aprobaciones iniciales de infraestructuras no son aprobación del CPD. Próxima prueba: instalación/operador y proyecto técnico identificados. |
| 11 | Ribera de Navarra, seis solicitudes | Se contrasta el [desglose periodístico de noviembre de 2025](https://www.diariodenavarra.es/noticias/navarra/2025/11/15/dos-seis-centros-datos-proyectados-ribera-siguen-tramite-dnexclusivo-800176-15.html) con la resolución CNMC de Peralta. Las búsquedas por Parlamento, Valtierra e Irujo no recuperan un inventario primario actualizado de las otras cinco. El desenlace de la primera solicitud de Peralta invalida presentar el antiguo resumen como estado actual. | **Abierta para el resto del grupo.** Se identifica Peralta como CPD4GREEN y se fecha el resumen de 382 MW como solicitudes históricas. No se declara que hoy solo dos sigan, ni se suman solicitudes a capacidad vigente. Hace falta expediente individual y respuesta oficial posterior para Valtierra I/II, Tudela, Arguedas y Ribaforada. |
| 12 | Aprisco Asturias | Búsquedas nuevas por compañía, Principado, parcelas y candidatos. El [anuncio secundario de marzo de 2026](https://www.datacenterdynamics.com/es/noticias/aprisco-group-tienta-a-asturias-con-un-data-center-y-1000-millones-de-euros-de-inversi%C3%B3n/) describía una búsqueda de 100.000 m² con alternativas en la zona central; no se localiza selección oficial. | **Abierta.** No se asignan ZALIA, PEPA, Bobes o un recinto ofrecido a un centro confirmado. La expiración del ultimátum no acredita cancelación. Próximo hito: acuerdo de suelo o expediente que nombre instalación y parcela. |
| 13 | Segundo CPD Nasertic | Leída la [nota de Nasertic de 30/10/2019](https://nasertic.es/es/actualidad/la-comision-de-universidad-innovacion-y-transformacion-digital-visita-los-dos-centros-de): nave en la Comisaría de Policía Foral de Beloso, primeras funciones en 2016 y pleno funcionamiento H1 de 2017. [CPEN, 25/4/2025](https://www.sociedadespublicasdenavarra.es/es/cpen-al-dia/nuestras-noticias/el-gobierno-de-navarra-ha-invertido-4-millones-de-euros-para-duplicar) confirma respaldo paralelo en ese complejo. | **Resuelta como cobertura:** nueva `nasertic-pamplona-beloso`, sin potencia ni pin. Se retira la pista. No se duplican 400 kW, 96 racks, GPU o inversión de la modernización de Orkoien. Los 1,28 millones de 2017 son fase histórica del segundo centro, no inversión actual. |
| 14 | Madrid Digital / Telefónica | Recuperada la [relicitación ECON/000145/2024](https://www.contratos-publicos.comunidad.madrid/contrato-publico/contrato-arrendamiento-espacios-tecnicos-necesarios-albergar-centro-proceso-0), pliego, informe técnico, contrato de cuatro páginas —leído visualmente— y modificación. Acuerdo de adjudicación **30/5/2025**, firma final **14/6/2025**, publicación de formalización **26/6/2025**. Máximo 24.559.881,88 € con IVA; diez años más carencia. | **Abierta solo para anfitrión/entrega.** Ya no falta relicitación. Los documentos consultados no revelan el edificio adjudicado. El pliego pide 400 m²/500 kW para el inquilino; la modificación de noviembre reduce temporalmente a 200 m² por migraciones retrasadas. No son potencia global ni CAPEX del anfitrión. Siguiente prueba: anexo de ubicación de la oferta adjudicada o recepción pública, sin asumir Nabiax por ser Telefónica. |
| 15 | MasOrange, inventario | Leídas las secciones de CPD/energía del [Informe de Sostenibilidad 2025 recuperado](https://www.orange.es/static/pdf/ES_2025-Informe-de-Sostenibilidad-MasOrange_vdef.pdf), enlazado desde el [ESG oficial](https://corporativo.orange.es/esg). Confirma CPD propios pero no aporta inventario con nombres/direcciones. La antigua URL devolvía HTML corporativo, no el PDF. Búsquedas nuevas no recuperan inventario oficial de la posible venta. | **Abierta.** Se elimina la sugerencia de que el informe probablemente contiene el inventario: ya se ha comprobado. Venta negociada, cambio de marca o redirección no prueban cierre ni comprador. Próxima prueba: comunicación oficial con activos o sedes identificadas; coordinación con `masorange-inventario-centros`. |
| 16 | Quetta, cartera sin emplazamientos | Leída la [presentación primaria de 2024](https://www.azora.com/en/blog/azora-in-collaboration-with-core-capital-launches-quetta-platform-to-invest-more-than-e500m-into-iberian-data-centers/) y contrastado el anuncio de diciembre de 2025. Se mencionan seis activos objetivo en España/Portugal y ciudades Madrid, Barcelona y Lisboa; búsquedas nuevas no identifican un edificio concreto en Lisboa. | **Abierta.** Se retira «quedan tres» y la presunción de un tercer centro físico conocido. Solo Tres Cantos y Molins están identificados en España. No se transforma una cartera objetivo en seis compromisos firmes ni se deduce cancelación por silencio. |
| 17 | Google, zonas físicas | Contrastadas [zonas Compute Engine](https://docs.cloud.google.com/compute/docs/regions-zones?hl=es), [ubicaciones Cloud Interconnect](https://docs.cloud.google.com/network-connectivity/docs/interconnect/concepts/choosing-colocation-facilities) y anuncio regional. Las tres zonas Compute mantienen Madrid genérico. `mad-zone1-99037` identifica una instalación de Interconnect en Nabiax Alcalá, no la zona Compute `europe-southwest1-a`. | **Abierta.** Se corrige «dos zonas desconocidas»: no hay correspondencia física primaria de las tres zonas Compute. Una relación comercial con Nabiax no basta para repartir zonas o servidores. Próxima prueba: evidencia expresa de alojamiento físico, contrato o permiso que enlace servicio y edificio. |

## Cinco seguimientos formales

| ID | Resultado al 17/10/2026 | Próximo desencadenante comprobable |
| --- | --- | --- |
| `rd731-apertura-solicitudes` | `awaiting_primary`. El [RD 731/2026](https://www.boe.es/diario_boe/txt.php?id=BOE-A-2026-19327) no sustituye la orden de apertura ni su baremo. Sin orden nueva localizada en el contraste final. | Orden efectiva, metodología/baremo y medios electrónicos habilitados; conservar los límites de acceso a sede descritos en el informe normativo. |
| `prd-cpd-publicacion-definitiva` | `awaiting_primary`. La [audiencia MITECO](https://www.miteco.gob.es/es/energia/participacion/2026/detalle-participacion-publica-k-851.html) mantiene proyecto/consulta cerrada; no se localiza publicación definitiva. | Acuerdo y texto publicado en BOE, con entrada en vigor y disposiciones transitorias. Previsiones políticas no activan obligaciones. |
| `etiquetado-ue-control-publicacion` | `awaiting_primary`. El registro oficial mantiene ADOPTED/SCRUTINY, CELEX nulo; las fases de fin del control/publicación están pendientes y sin fecha. | Evento efectivo fechado y DOUE. No confundir nombres de etapas dibujadas con etapas completadas. Véanse [detalle y respuestas contrastadas](2026-10-17-lagunas-normativa-final.md). |
| `acceso-flexible-apertura-gestores` | `awaiting_primary`. Sin nuevo aviso fechado por gestor/modalidad que cierre los huecos documentados, pese a la [resolución vigente](https://www.boe.es/buscar/doc.php?id=BOE-A-2026-17571). | Nota técnica y apertura efectiva de cada modalidad y gestor. Un formulario general no demuestra modalidad habilitada ni permiso de un CPD. |
| `mentrida-venero-con09` | `awaiting_primary`, **evidencia ampliada**. Información pública eléctrica desde 8/10; no AAP/AAC otorgadas ni licencia del CPD. El plano oficial recuperado delimita el centro y el proyecto de línea cita 213 MW previstos, sin tipo IT ni concesión; sigue sin publicar identidad, titular/operador o parcelario del CPD. | Leer PFot-417AC y proyecto urbanístico/ambiental del CPD o anexo de parcelas que relacione el límite dibujado con el edificio/promotor. Conservar acceso al archivo antes de su caducidad. No esperar solo una nueva aparición de «Con-09» en BOE. |

### Evidencia adicional de Con-09

El BOE remite a un envío público de Almacén/Red SARA, recibido el **24/9/2026** y accesible hasta **24/11/2026**. Contiene cuatro archivos y 93,1 MB: proyectos de subestación y línea y dos ZIP pequeños. Se descargó y leyó el [proyecto ejecutivo de SE Venero](https://almacen.redsara.es/api/v1/sending/public/d082558d-91ae-4e49-86e0-d5b14713e429/attachment/225e2e41-9815-4f5d-8f9e-18f85a456d6c), revisión de **16/9/2026**, 31.866.847 bytes. La memoria, p. 6, acota el objeto exclusivamente a la SE; pp. 10–11 atribuyen Solaria y las parcelas/coordenadas a esa instalación eléctrica. El plano **VENE-SOL-SE-PE-DRW-0021**, p. 81 del PDF, rotula «EDIFICIOS CPD», «LIMITES CPD» y el acceso desde CM-5007. Se inspeccionó también su representación gráfica, no solo la extracción textual.

Esto corrige un límite previo: el emplazamiento gráfico ya no está completamente ausente. No permite trasladar al centro las coordenadas de los vértices de la subestación, contar edificios a partir de manchas gráficas o identificar al cliente final de Solaria. El anuncio abre treinta días de alegaciones desde el siguiente a su publicación; no se inventa una fecha de cierre calculada sin calendario administrativo. El pase final siguiente completa la lectura del proyecto de línea y los dos ZIP.

El pase final del 17/10 recuperó los otros tres adjuntos. El [proyecto de línea de 65.726.765 bytes y 359 páginas](https://almacen.redsara.es/api/v1/sending/public/d082558d-91ae-4e49-86e0-d5b14713e429/attachment/8d05c725-7daf-4333-9d88-77f267ee0abe), con memoria de 5/3/2026, página 5, página 8 del PDF, declara un "centro de datos de 213 MW en Méntrida". Cálculos, página 26, página 79 del PDF, separa esos 213 MW necesarios para alimentación de los 311,29 MW máximos de transporte por circuito. Es demanda prevista sin tipo IT ni permiso concedido. La memoria dice que el CPD pertenece a otro proyecto; Solaria figura como peticionario de la línea, sin identificar operador o titular del centro. La relación final de bienes, página 359, afecta servidumbres eléctricas y no atribuye sus parcelas al CPD. El plano de página 84, inspeccionado, distingue el CPD de la SE.

Los ZIP [de línea](https://almacen.redsara.es/api/v1/sending/public/d082558d-91ae-4e49-86e0-d5b14713e429/attachment/8fa50ca4-3dd2-4e3a-9293-c3b1831a502e), 31.697 bytes, y [SE Venero](https://almacen.redsara.es/api/v1/sending/public/d082558d-91ae-4e49-86e0-d5b14713e429/attachment/d60d16e9-491b-4aa6-8bd0-72cd4f174bc1), 1.989 bytes, son shapefiles. Se leyeron atributos, capas y proyección ETRS89/UTM30N: circuitos, zanjas, ocupaciones y recinto de la subestación. No aportan identidad, operador o polígono parcelario del CPD. Los cuatro adjuntos disponibles quedan revisados; la laguna continúa por el proyecto específico del centro, sin trasladarle coordenadas o titularidad de la infraestructura eléctrica.

### Evidencia del contrato de Madrid Digital

[Contrato firmado](https://www.contratos-publicos.comunidad.madrid/medias/22-145-24-contratofdocensuradopdf/download), [informe técnico](https://www.contratos-publicos.comunidad.madrid/medias/7-145-24-informetecnicolicitacioncensuradopdf/download), [pliego](https://www.contratos-publicos.comunidad.madrid/medias/2-145-24-pliegodecondicionespdf/download) e [informe de modificación](https://www.contratos-publicos.comunidad.madrid/medias/1-145-24-mo2-informedisminuciondeespaciov2trascafdocensuradopdf/download). El contrato confirma acuerdo de 30/5 y firmas de 13–14/6/2025; el plazo empieza el 16/6. El informe técnico menciona DC02 al valorar a **Data4, licitador no adjudicatario**, lo que no identifica el centro de la oferta ganadora de Telefónica. La modificación explica retrasos y reducción de espacio; una fecha de traslado prevista no acredita recepción efectiva.

## Integración y comprobaciones

- Se elimina de `pendientes.yaml` solo lo que ahora tiene ficha. No hay cierres por duplicidad supuesta o por ausencia de resultados.
- Las tres altas conservan potencia vacía cuando no hay dato, o solicitudes de acceso separadas cuando sí hay expediente. Ninguna recibe coordenadas municipales de relleno: `no_derivar: true`.
- Comprobación focalizada de las 22 revisiones y tres altas: parseo YAML, esquema y coherencia sin errores. `pendientes.yaml`: seis proyectos y ocho grupos. No se ejecutó compilación global ni se editaron cola, noticias o huellas.
- Evidencia local y capturas: `/tmp/mapa-revision-completa-20261017/proyectos-b/`. El informe de las 22 revisiones está en [vencidos, bloque B](2026-10-17-vencidos-proyectos-b.md).
