# Capacidad y aperturas: revisión prioritaria del 17 de octubre de 2026

Se revisaron quince fichas y se modificaron nueve. No se incorpora ninguna apertura nueva ni se aumenta la capacidad IT operativa. Los cambios principales separan diseño, obra, previsiones y acuerdos de conexión. La ausencia de un anuncio de apertura no se interpreta como prueba de cierre o retraso.

La selección parte de `public/datos/revision.json`, sus hitos vencidos y las fichas con construcción, ampliación o funcionamiento parcial cuya revisión seguía en agosto. A los cinco casos solicitados se añadieron diez por potencia prevista, aperturas próximas o previsiones vencidas. Esta revisión amplía la de ocho centros realizada hoy, sin repetir sus búsquedas fallidas indefinidamente.

## Cambios incorporados

| Ficha | Evidencia y cambio | Límite conservado |
| --- | --- | --- |
| `arsys-logrono` | La [página de innovación de Arsys](https://www.arsys.es/quienes-somos/innovacion), apartado final sobre el centro, publica 6 MW, 6.000 m², PUE medio anual de 1,25 y WUE inferior a 0,16 l/kWh. Se añaden los 6 MW sin tipificar y se recoge el límite de WUE en texto, sin convertirlo en un valor exacto. La [visita original de DCD, publicada el 15/10/2026](https://www.datacenterdynamics.com/es/features/viaje-al-data-center-de-arsys-en-logro%C3%B1o-evoluci%C3%B3n-t%C3%A9cnica-y-soberan%C3%ADa-desde-la-rioja/), describe tres salas en uso y la cuarta pendiente. Se distinguen esas fases sin inventar la fecha de activación de la tercera. | Los 6 MW están proyectados para el complejo, sin reparto entregado por sala: `estado_asociado: desconocido`. No entran en potencia operativa. La web describe climatización por agua y DCD aire en circuito cerrado sin evaporación; se conservan ambas descripciones. No se asignan GPU ni un edificio a partir de la oferta comercial de Arsys. |
| `iron-mountain-san-fernando-de-henares-mad` | Las páginas actuales de [MAD-2](https://www.ironmountain.com/data-centers/locations/emea/madrid/mad-2), [MAD-3](https://www.ironmountain.com/data-centers/locations/emea/madrid/mad-3) y la [campaña española](https://datacenter.ironmountain.com/es-es/madrid-data-centers-information-contact) tipifican 10 MW IT en cada centro y sitúan su servicio en Q3 y Q4 de 2027. Comparten un edificio de 20 MW. Se actualizan las fases y se conservan las previsiones de prensa de 2026 como históricas. | Los resultados del buscador retenían Q1/Q2 de 2027; el HTML servido en Chrome decía Q3/Q4. MAD-2 también emplea una descripción menos precisa de finales de 2027, que se señala. Los 79 MW IT son el plan completo, ahora `anunciado`, no toda la obra actual. Quedan 3 MW IT operativos, 20 MW IT en construcción y 79 MW IT previstos como vistas separadas. Los 2 MW iniciales de la noticia de marzo de 2025 eran una previsión, no otra potencia entregada. |
| `hscale-cerdanyola-parc-alba` | El [inventario del operador](https://www.hscaledc.com/data-centres/) publica 50 MW IT planificados y 80 MVA disponibles. La [ficha BCN1](https://www.hscaledc.com/data-centres/spain-barcelona/) identifica 10 MW en construcción y objetivo Q4 de 2026. Se incorporan las tres magnitudes separadas y se actualiza la previsión de la primera fase. | Los 10 MW no están tipificados expresamente. Los 80 MVA no se convierten a MW ni acreditan energización o permiso administrativo. Los antiguos 60 MW del campus y 15 MW iniciales quedan como previsiones históricas; la obra actual documentada es de 10 MW. No se confirma apertura. La ficha tiene contadores que el extractor devuelve a cero: se utilizaron las etiquetas y el inventario, no esos ceros. |
| `alto-infrastructure-escuzar-sp01` | El [calendario actual de SP01](https://altoinfrastructure.com/) prevé 10 MW IT en octubre de 2027, 25 MW acumulados en enero de 2028 y 70 MW en Q1 de 2030. Se sustituyen los objetivos anteriores en las fases y se conservan en notas y fuentes. Se elimina la duplicación de la primera fase. | Solo la primera fase queda en construcción; el desarrollo posterior es previsto. La lectura antigua de 45 MW acumulados en 2028 se conserva como antecedente de entrega desconocida. La web anuncia 100 MW de red asegurados y una línea de 400 kV, frente a los tramos de 132/220 kV descritos antes: no se elige una tensión única sin expediente. `mw_concedidos` queda vacío porque el valor anterior procedía de prensa y no se ha localizado resolución. El WUE y el PUE son de diseño. |
| `apto-fuenlabrada-madrid-one` | La [nota primaria de Apto del 14/07/2026](https://aptodc.com/ignis-and-apto-reach-an-agreement-on-grid-access-and-renewable-self-consumption-for-aptos-data-centre-campus-in-madrid/) anuncia con IGNIS 82 MW de acceso y conexión y desarrollo de líneas/subestaciones. Se añade esa lectura y la refrigeración por aire sin evaporación descrita en la misma nota. | Es un acuerdo de conexión, no una apertura ni MW IT. No se suma a los 40 MW de la subestación descrita en marzo. Tampoco se convierten los 94 MW de generación solar asociada en capacidad del CPD. No se rellena una concesión administrativa. |
| `adam-cerdanyola-parc-alba` | La [ficha actual de Adam](https://adam.es/en/data-centers/barcelona-data-centers/) confirma construcción, ocho salas en fase 1 y 5 MW eléctricos contratados. Se añade esa potencia de conexión prevista y se documenta la diferencia respecto al anuncio inicial de cuatro salas y 4 MW. | No son 5 MW IT ni una entrega energizada. Se conserva la potencia instalada de 8 MW del edificio completo publicada por el Ayuntamiento. No se deduce otra apertura ni se elimina el anuncio inicial. |
| `data4-alcobendas-mad01` | La [constructora Cap Ingelec identifica DC03](https://www.capingelec.com/en/references/data-4-madrid-2/): edificio de 15.000 m², seis salas y 12 MW IT. Describe obra iniciada en marzo de 2023, estructura terminada en diciembre y dos entregas previstas de 6 MW para julio de 2024 y marzo de 2025. Se incorpora la lectura de diseño por edificio. | La página carece de fecha editorial y de confirmación de recepción. Los 12 MW quedan con entrega desconocida; no se suman a los 50 MW del campus ni se identifican con los 12 MW adicionales operativos de Colliers. Sigue sin resolverse la capacidad IT efectivamente entregada por edificio. |
| `data4-san-agustin-del-guadalix-mad02` | El [BOCM de 31/03/2026, páginas 394–395](https://www.bocm.es/boletin/CM_Orden_BOCM/2026/03/31/BOCM-20260331-50.PDF), publica una resolución de 20/03: información pública de una acometida subterránea de 66 kV al CPD de DATA4 en SAU-8 Los Ardales, expediente 1053/23. Se añade la conexión documentada. Se leyó también la [memoria con planos de la exposición pública](https://www.comunidad.madrid/transparencia/sites/default/files/regulation/documents/memoria_y_planos_1053_23.pdf). | No es autorización definitiva, acta de energización ni potencia concedida. No desmiente la apertura parcial difundida en marzo ni permite cuantificar sus MW IT. Se mantienen separados los objetivos históricos de 48 MW IT y 80 MW totales y los 50 MW actuales sin tipificar. |
| `quetta-molins-de-rei` | El [BOP de Barcelona de 13/03/2026, páginas 1–2](https://bop.diba.cat/anuncio/ver-pdf/3909206), CVE 202610045832, identifica QUETTA MOLINS SLU y el expediente 9/2025/LLIAM en Avinguda Barcelona 243, polígono El Pla. Se añade la dirección y se corrige la incertidumbre que todavía afirmaba que no había dirección o cifras propias. | Es información pública de una solicitud ambiental. No se presenta como licencia concedida ni se toman sus límites de clasificación térmica como potencia del CPD. La [nota de Azora de diciembre de 2025](https://www.azora.com/en/blog/quetta-data-centers-starts-construction-of-its-madrid-data-center-doubling-its-capacity-to-20-mw-and-boosts-its-expansion-with-a-new-project-in-barcelona/) sí decía que la obra había comenzado; las declaraciones de abril todavía esperaban licencia. Se conserva el estado declarado por el promotor con esa discrepancia, sin inventar un inicio posterior. No se fijan coordenadas a partir de la dirección. |

## Casos revisados sin nueva corrección

| Ficha | Documentos o búsqueda adicional | Resultado |
| --- | --- | --- |
| `digital-realty-sant-adria-bcn1` | Se consultó el [suplemento financiero 2Q26](https://investor.digitalrealty.com/static-files/678a7e32-514a-41c8-aebc-9492d513bf61), publicado con los resultados de julio, y se buscaron Barcelona/BCN1 y desgloses técnicos individuales. Se contrastó con la [nota de apertura de mayo](https://investor.digitalrealty.com/news-releases/news-release-details/digital-realty-opens-first-data-center-barcelona-strengthening). | El suplemento no identifica una entrega de BCN1 que resuelva los 14 MW. La nota de mayo continúa siendo capacidad total planificada. No se incorporan 14 MW IT operativos por la clasificación de Colliers. La contratación de Blackfuel tampoco cuantifica entrega eléctrica. |
| `equinix-alcobendas-campus` | Además de la [nota primaria de inauguración de MD5](https://newsroom.equinix.com/2026-05-22-Equinix-refuerza-su-oferta-en-colocation-con-la-inauguracion-de-MD5-en-Alcobendas), se rastrearon fichas técnicas y el [10-K de 2025](https://investor.equinix.com/sec-filings/current-reports/content/0001101239-26-000075/0001101239-26-000075.pdf), cuya planificación incluía la fase 1 de MD5 en Q2 de 2026. | La planificación y la apertura no tipifican los 4 MW iniciales. No se convierten cabinas, superficie, inversión o capacidad definitiva de 9,6 MW en carga IT entregada. La extracción local del PDF tenía problemas de codificación; no se interpreta como evidencia de ausencia una búsqueda local fallida. |
| `nxn-madrid-juan-carlos-i` | Se buscaron documentos de apertura, permisos e identificación física distintos de la web ya revisada. La [publicación de la propia NxN](https://es.linkedin.com/posts/nxndata_nxndatacenters-madrid-datacenter-activity-7453010501070049282-wJ43) vuelve a describir una futura operación en septiembre de 2026 y 7,5 MW con redundancia 2N. | No se localizó una confirmación posterior inequívoca de apertura ni dirección del edificio. La [web actual](https://nxndata.com/) combina expresiones de operación y futura inauguración. No se suma 2 × 7,5 MW ni se publica el centro como abierto. Se descartó un homónimo NXN Group Nexus de Leganés. |
| `global-switch-madrid-yecora` | Se leyó la [página actual de Madrid](https://www.globalswitch.com/data-centres/madrid/) y el [informe anual de 2023, página 6 del PDF](https://www.globalswitch.com/wp-content/uploads/2025/08/Global-Switch-Holdings-Limited-Annual-Report-and-Financial-Statements-for-the-year-ended-31-December-2023.pdf). El informe describía 36 MW IT para un futuro edificio de 24.000 m² junto al existente. | Es un diseño histórico, no un dato nuevo de recepción ni una equivalencia demostrada con los 56 MW sin tipificar actuales. No se introduce como potencia actual. Se mantiene Madrid 2 en construcción y se conserva el horizonte de 2029/2032 ya documentado. |
| `quetta-tres-cantos-mad1` | Se revisó la [web actual de Quetta](https://www.quetta.eu/en/), se rastrearon nuevas notas de Azora y se contrastó con su [anuncio de diciembre de 2025](https://www.azora.com/es/blog/quetta-data-centers-inicia-las-obras-de-su-data-center-de-madrid-duplicando-su-capacidad-a-20-mw-e-impulsa-su-expansion-con-un-nuevo-proyecto-en-barcelona/). | No se localizó puesta en servicio ni nuevo desglose. Los 20 MW del centro y los 6,45 MW IT de una sala del proyecto de ingeniería continúan con ámbitos distintos. La descripción comercial genérica de una plataforma operativa no fecha este edificio. |
| `acs-alcala-de-henares-campus` | La [ficha actual de Dragados](https://www.dragados.com/nuestra-experiencia/nuestros-proyectos/alcala-data-center-campus) mantiene un diseño superior a 100 MW IT. ACS publicó una [visita de alumnos el 02/06/2026](https://pressroom.grupoacs.com/videos/estudiantes-visitan-centro-de-datos). Se rastrearon además sus resultados de 2025. | Una visita y una adjudicación no prueban apertura o capacidad entregada. No se da por cumplida la previsión antigua de operación en 2025. Se conservan los 50 MW de suministro garantizado de la compra de suelo separados del objetivo IT. |

## Fechas, alcance y comprobaciones

Arsys, Iron Mountain, HSCALE y ALTO recibieron revisión conjunta de su estado central, capacidad, fases y límites documentales; sus fechas factuales pasan a 17/10/2026. Las demás adiciones son parciales. Apto, Adam, DATA4 MAD02 y Quetta conservan su fecha factual previa; DATA4 Alcobendas ya estaba revisado hoy y no se vuelve a fechar por añadir DC03. Las seis fichas sin corrección conservan sus fechas.

Se retira julio de 2025 como fecha confirmada de MAD-1. La noticia de marzo solo lo
preveía; las fuentes posteriores confirman sus 3 MW IT operativos, sin fechar el
inicio efectivo. La previsión queda documentada en la nota de fase y la incertidumbre.

Las páginas sin fecha editorial no reciben una fecha de hecho igual al día de consulta. En particular, los nuevos calendarios de Iron Mountain, HSCALE y ALTO se atribuyen a páginas consultadas el 17 de octubre, sin afirmar cuándo cambió el plan. Las afirmaciones históricas permanecen con sus fuentes y fechas. No se han enviado consultas a operadores ni se ha intentado suplir expedientes no publicados con estimaciones.

Las páginas nuevas se comprobaron en Chrome y se conservaron sus textos en `/tmp/mapa-prioridades-capacidad-20261017`. Esta lectura fue necesaria en Iron Mountain por la diferencia respecto a los resultados indexados. Los PDF administrativos de DATA4 y Quetta devolvieron archivos PDF legibles; la descarga directa del suplemento de Digital Realty quedó bloqueada, aunque su texto era accesible mediante el lector web. Los problemas de acceso se distinguen de un documento que no aporta el dato buscado.

Las nueve fichas pasan esquema y coherencia sin errores. Se comprobaron los resúmenes de potencia por etapa: Arsys no aporta 6 MW operativos; Iron Mountain mantiene 3 MW IT operativos y separa los 20 MW IT en obra del techo futuro de 79; HSCALE y ALTO no aportan MW operativos; Apto no suma los 82 MW del acuerdo a su subestación; DC03 no transforma los 50 MW del campus en una entrega confirmada. No se ha ejecutado un build global.

## Seguimiento propuesto

- Mantener abierto el contraste de Colliers para DATA4, BCN1, MD5 y NxN, con preguntas concretas sobre edificio, tipo de potencia y entrega. Para DATA4, pedir evidencia de recepción de los dos STEP de DC03, no otra cifra de campus.
- Sustituir los próximos hitos de Iron Mountain por Q3/Q4 de 2027 y los de ALTO por octubre de 2027, enero de 2028 y Q1 de 2030. Son previsiones, no hechos nuevos fechados hoy.
- Vigilar el RFS Q4 de 2026 de HSCALE y la apertura vencida de NxN. No avanzar estados automáticamente al vencer el trimestre o mes.
- Para Quetta Molins, localizar concesión de licencia e inicio efectivo posteriores al expediente 9/2025/LLIAM. La dirección ya queda identificada; falta un pin de mapa verificado si se incorporan coordenadas.
- Como novedades editoriales, explicar los 6 MW sin entrega confirmada de Arsys, los calendarios actualizados de Iron Mountain/ALTO, el desglose de HSCALE y el acuerdo de conexión de Apto. No presentarlos como nuevos MW puestos en servicio.
