# Revisión de 22 proyectos vencidos, bloque B

Revisión factual del 17 de octubre de 2026. Incluye las tres ampliaciones de AWS asignadas y los 19 registros comprendidos entre Nabiax Camarillo y VDPC Sagunto. Se han contrastado estado, potencias y ámbito, fases, fechas, ubicación, conexión, agua, empleo y cómputo cuando existen. Cada expediente incluye búsqueda pública nueva, además de lectura de las fuentes citadas que se pudieron recuperar.

Los 22 registros reciben revisión completa con límites documentados. Completa describe el trabajo sobre la ficha; no significa que se hayan resuelto todas sus incógnitas. Se mantiene la fecha de consulta anterior de las fuentes bloqueadas o vacías. La descarga inicial intentó 102 URL distintas: 71 devolvieron contenido y 31 fallaron; varios PDF del BOA se leyeron después mediante el navegador de investigación. Un HTTP 200, un objetivo vencido o una página comercial no prueban apertura ni entrega de capacidad.

| ID | Resultado | Fuentes leídas y contraste nuevo | Correcciones y límites que permanecen |
| --- | --- | --- | --- |
| `aws-huesca-walqa-wqa` | Completa | [Acuerdo/AAI de mayo](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1446464010404), [segunda aprobación parcial](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1454107610505), DAE de julio de 2025 y DIA hidráulica de octubre de 2025. Búsqueda nueva en Aragón y Amazon, sin inicio físico localizado. | Se separan WQA1HV 132 kV desde Esquedas 132, E-Distribución, y WQA2HV 220 kV desde Esquedas 220, REE. Se retira la tensión única. Abastecimiento descrito como alternativas evaluadas, sin seleccionar una concesión. Siguen permisos concedidos, 342,08 MWt de respaldo y coordenadas UTM del emplazamiento; no MW TI ni MW de acceso. Las cifras de consumo procedentes de alegaciones siguen atribuidas. |
| `aws-villanueva-de-gallego-vdg1` | Completa | [Acuerdo/AAI de mayo](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1446464010404), [DAE](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1406588900808), [DIA hidráulica](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1419875120606). Búsqueda nueva sin apertura ni inicio del edificio acreditados. | Se conserva permisos concedidos, no construcción inferida de la aprobación. 327 MWt siguen siendo respaldo térmico. Los 62 trabajadores de la fase 1 son previsión urbanística usada para aparcamientos, no empleo creado. Se mantienen origen y límites de las cifras ambientales y las coordenadas del expediente. |
| `aws-villanueva-de-gallego-vdg2` | Completa | [Acuerdo/AAI](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1446464010404), [aprobación parcial de junio](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1454107610505), DAE y DIA hidráulica citadas. Búsqueda nueva en fuentes regionales y del promotor. | Se incorpora el enlace explícito Villanueva de Gállego 220 kV, REE, hacia VDG2HV, sin deducirlo por proximidad. Los seis transformadores de 100 MVA no se convierten a MW. Continúan permisos concedidos y 1.169,46 MWt de respaldo. Los 123 trabajadores son previsión de diseño. No consta energización. |
| `nabiax-madrid-julian-camarillo` | Completa | [Ficha de Nabiax](https://nabiax.com/en/our-data-centers/spain/julian-camarillo/), contrato de 2024, [caso ejecutado de Fibratel](https://www.fibratel.com/wp-content/uploads/2026/05/Caso-de-exito-Nabiax-Julian-Camarillo_fdata-2025.pdf) y [certificado ENS de IAM](https://www.madrid.es/UnidadWeb/Contenidos/Ficheros/ENS/Certificado_ENS_2025.pdf). Búsqueda nueva de modernización y dirección. | Operativo, en lugar de ampliación actual inferida del contrato de 2024. Modernización de doce meses terminada, sin inventar años de ejecución ni recepción. 10 MW TI actuales y 15 máximos; los 2,5 contratados no se suman por posible inclusión. Aperturas escalonadas 1995–2011. Se recupera Julián Camarillo 8, distinto de las oficinas del 29; sin coordenadas nuevas. |
| `nostrum-zamudio-moana-data` | Completa | [AAI de Moana Data](https://www.euskadi.eus/y22-bopv/es/bopv2/datos/2026/05/2602178a.shtml), prensa citada y búsqueda nueva del expediente AAI00494. | Parcela corregida de 20.000 a 21.423,72 m² según AAI; 5.726,5 m² construidos previstos. Se elimina la afirmación de que no se había leído el BOPV. Se mantienen permisos concedidos, 30 MW sin tipo y respaldo térmico separado. No se localiza inicio físico ni apertura; abril de 2028 continúa siendo previsión. |
| `nxn-valencia-vara-de-quart-nx01` | Completa | [InfraRed, 16/12/2025](https://www.ircp.com/news/infrared-capital-partners-invests-in-spanish-data-centre-platform/), [permisos de 6 MW recogidos por DCM](https://www.datacentermarket.es/datacenter-infrastructure/nxn-data-centers-inicia-la-construccion-de-su-primer-centro-de-datos-en-valencia/) y Economía 3. Búsqueda nueva encuentra Valencia aún en desarrollo en septiembre, sin apertura. | Se corrige el inicio fechado artificialmente en abril de 2026: InfraRed ya declaraba construcción en diciembre de 2025. Se conservan 5 MW TI atribuidos a DCD, 5 sin tipo y 6 de acceso como lecturas distintas. Marzo/H1 de 2027 son previsiones; sin equivalencia agua cero de diseño/consumo medido. Levante y algunas piezas de DCD bloquearon la recuperación; no se renuevan sus consultas. |
| `oxigen-sant-fruitos-de-bages` | Completa | Publicación de la propia Oxigen en LinkedIn, prensa de febrero y [entrevista al consejero delegado de abril](https://www.elnacional.cat/oneconomia/es/empresas/oxigen-dc-se-fija-en-espana-portugal-llegar-40mw-potencia-en-2027_1620692_102.html). Búsqueda nueva de puesta en servicio y ODC2. | La entrevista posterior describe dos fases, la primera prevista para junio y los 20 MW conjuntos al cierre de 2026. Se actualiza el calendario y se conserva parcialmente operativo, sin declarar completa la entrega por transcurso del plazo. 10 MW sin tipo, sin dirección; los objetivos de toda la plataforma no se asignan al edificio. |
| `panattoni-cerdanyola-parc-alba` | Completa | [Dosier del promotor de marzo](https://panattonieurope.com/media/8440/download/dossier%20PP%20Data%20Center%202.03.2026%20WEB.pdf?v=1), [nota primaria de licencia](https://panattonieurope.com/es-es/noticias/panattoni-obtiene-licencia-de-obra-para-el-desarrollo-de-su-data-center-de-42-mw-de-potencia-en-barcelona) e INCASÒL. Búsqueda nueva de obras y pin del centro. | Permisos concedidos; no se convierte la previsión de conexión de enero-junio de 2025 en obra ejecutada ni se acredita inicio del edificio. 42 MW de acceso declarados por Endesa; 46 adicionales previstos, sin asignar los 88 completos a construcción. Parcela 60.859 m², edificación prevista 50.169 m². Se retira el centroide del parque. Las superficies históricas de 2023 quedan explicadas. |
| `preval-monforte-del-cid-el-lobo` | Completa | Resolución de admisión del 28/4, memoria descriptiva e informe económico de marzo de 2026, recuperados en el [expediente PIA de GVA](https://mediambient.gva.es/auto/planes-accion-territorial/Proyectos%20Inter%c3%a9s%20Auton%c3%b3mico%20(PIA)/PIA%20Monforte%20del%20Cid%20-%20El%20Lobo/01.%20Resoluci%c3%b3n%20de%20admisi%c3%b3n%20a%20tr%c3%a1mite%20de%2028.04.2026.pdf). Búsqueda nueva sin aprobación final localizada. | Se reconcilia la incertidumbre eléctrica con la memoria: ST Petrel 66 kV corresponde al conjunto de generación/autoconsumo y no acredita acceso de demanda de 30 MW concedido al CPD. Continúan 25 MW TI previstos, 30 de demanda y 60 de prensa como discrepancia. CAPEX/empleo siguen el expediente. La admisión no es autorización final. Prensa bloqueada no recibe consulta nueva. |
| `quetta-molins-de-rei` | Completa | [Azora](https://www.azora.com/en/blog/quetta-data-centers-starts-construction-of-its-madrid-data-center-doubling-its-capacity-to-20-mw-and-boosts-its-expansion-with-a-new-project-in-barcelona/), [BOP ambiental de marzo](https://bop.diba.cat/anuncio/ver-pdf/3909206) y [entrevista del 2/9/2026](https://viumolinsderei.com/2026/09/02/el-nou-centre-de-dades-del-pla-preveu-crear-50-llocs-de-treball-directes/). | Permisos concedidos según declaración de la empresa a Viu, con obras pendientes. El texto de septiembre dice permisos municipales disponibles y no inicio confirmado; contradice el inicio genérico anunciado por Azora en diciembre. No se ha leído resolución municipal de concesión. Se mantienen 7,2 MW TI y 10 eléctricos sin sumarlos. Dirección del BOP, sin pin. WUE 0 de diseño, no medición. |
| `quetta-tres-cantos-mad1` | Completa | Azora y [proyecto de TYPSA](https://www.typsa.com/proyectos/centro-de-proceso-de-datos-y-sede-corporativa-de-quetta-en-tres-cantos/); búsqueda nueva de avance e inauguración. DCD de abril mantiene construcción avanzada; no se localiza apertura. | Se conserva construcción. Los 20 MW sin tipo de Azora no sustituyen los 6,45 MW de la sala TI de 3.200 m² que especifica TYPSA. 11.880 m² incluyen sede corporativa. No se asigna el total de cartera ni se interpreta la certificación de diseño como operación. Sin ubicación precisa nueva. |
| `saltburn-malaga-pta-extension` | Completa | [BOJA](https://www.juntadeandalucia.es/boja/2026/104/37), Consejo de Gobierno y [plan parcial municipal](https://urbanismo.malaga.eu/anuncios-de-planeamiento/planificacion/planes-parciales/detalle-del-anuncio/TOMA-DE-CONOCIMIENTO-Y-APROBACION-DEL-TEXTO-REFUNDIDO-DE-PLAN-PARCIAL-DE-ORDENACION-DEL-SECTOR-DE-SUELO-URBANIZABLE-SECTORIZADO-SUS-CA.23-EXTENSION-DEL-PTA/). Búsqueda nueva de licencia e inicio. | Se distingue resolución de 6/5, orden de 27/5 y publicación de 2/6. Se añade aprobación del plan parcial de 25/6, publicada el 13/7, sin tratarla como licencia del CPD. Parcela 71.415,79 m² y edificabilidad 47.629,40 m². Continúan 100 MW TI y 150 totales previstos, no acceso concedido; obra 2027 sigue siendo objetivo. |
| `samca-luceni-ribera-alta-ebro` | Completa | [Memoria PIGA](https://www.aragon.es/documents/d/guest/vol_i_a_memoria_piga), [portal oficial actualizado](https://www.aragon.es/-/piga-green-it) y búsquedas nuevas de actos eléctricos y aprobación final. | Se mantiene tramitación: tres edificios de 72 MW TI y máximo de 300 MW absorbidos de red, no permiso concedido. Las turbinas son respaldo eléctrico, no TI. Se contrastan inversión, 150 empleos directos previstos y agua inferior a 460.000 m³/año, con evaporación auxiliar opcional. Se retira el centroide de Luceni; no se interpreta la información pública de instalaciones auxiliares como aprobación del campus. |
| `scayle-leon-gaspar-morocho` | Completa | SCAYLE, [Junta de Castilla y León](https://comunicacion.jcyl.es/web/jcyl/Comunicacion/es/Plantilla100Detalle/1284663638052/_/1285494321608/Comunicacion), prensa de obra y [manual del clúster](https://apps.scayle.es/manual/es/hpc/infraestructura). Búsqueda nueva de apertura y traslado completo. | Se añaden 1.500 m² construidos de fuente primaria. Se atribuye a prensa, no a previsión oficial, la ventana finales de 2026-principios de 2027. Se retira el centroide erróneo. Caléndula y sus particiones mantienen sin_confirmar en este edificio: inventario institucional y migración no prueban ubicación de cada GPU. Potencia eléctrica sigue vacía. El anuario indexado no pudo recuperarse y no se usa como apertura. |
| `sekuens-aller-pozo-san-jorge` | Completa | Nota del Principado de 2025 y [Diario de Sesiones de 11/2/2026, publicado 19/2, pp. 19 y 21](https://agoranet.jgpa.es/documentos/Diarios/PDF/12C322.pdf). Búsquedas nuevas en Asturias, contratación y noticias posteriores. | En tramitación: el supuesto inicio de 2025 era previsión y en febrero de 2026 aún estaba en supervisión. Se añaden 0,7 MW sin tipo declarados por Sekuens y se conservan 0,4 MW de 2024. No se localiza inicio posterior. Pin identificado del pozo, aproximado para el complejo. Asturcón sigue traslado previsto; dos armarios no se guardan como dos nodos. |
| `serosense-alcarras` | Completa | [Nota primaria de compra de terrenos](https://www.serosense.com/actualitat/serosense-adquireix-terrenys-a-alcarras-per-a-la-implantacio-del-primer-data-center-de-lleida/), ON Economia y búsquedas nuevas en promotor/municipio. | Sin cambio de etapa: la empresa sigue describiendo una posible implantación que necesita planeamiento. 10–30 MW y 12.000 m² son previsiones de prensa; 80 empleos es condicional. No se deriva circuito ni consumo de agua por estar en zona regable. Sin calendario ni parcela precisa recuperados. |
| `stoneshield-pielagos-altamira` | Completa | Invest in Cantabria, [presentación del promotor](https://www.cantabriadirecta.es/wp-content/uploads/2025/02/ALTAMIRA-Presentacion-25-Feb_vFinal.pdf), fuentes de 2025 y [declaraciones del 12/10/2026](https://cadenaser.com/cantabria/2026/10/12/el-centro-de-datos-altamira-fuera-del-borrador-de-la-planificacion-electrica-cantabria-asegura-que-sigue-siendo-uno-de-los-mejores-proyectos-de-espana-radio-santander/). Búsqueda nueva en BOC, Gobierno y MITECO. | Se conserva tramitación y discrepancias de potencia. Se añade que la asignación inicial del borrador eléctrico seguía sin cubrir el proyecto, sin llamarlo denegación firme. Se retira 2028 como apertura de Altamira 1: era una fecha de potencia prevista. Se retira el punto municipal sin pin. La contradicción pluviales/sin consumo sigue abierta. |
| `templus-alcala-de-henares-mad01` | Completa | [Ficha actual](https://templus.com/data-centers/madrid-mad01/), [ampliación primaria de 17/9/2025](https://templus.com/nota-de-prensa/templus-duplicara-la-potencia-de-su-centro-de-datos-de-madrid-hasta-los-20-mw/), [rack B200 instalado](https://templus.com/nota-de-prensa/templus-instala-junto-a-gpu-solutions-y-lenovo-la-primera-solucion-para-ia-con-refrigeracion-liquida-en-espana/) y pin Waze MAD01. | Ampliación en construcción sí tiene base primaria. Se adoptan 32.000 m² construidos del operador, sin confundirlos con 16.000 genéricos ni 2.600 TI. Se añade un despliegue B200 instalado de GPU Solutions, sin cantidad de GPU, nodos ni MW. Capacidad de cuadruplicar y 60 kW/rack no se convierten en inventario. Se sustituye el centroide de calle por el [pin nominal de Maps recuperado en integración](https://www.google.com/maps/place/Templus+MAD01/data=!4m6!3m5!1s0xd4249924d08ccbf:0x33f0c7587c02fedc!8m2!3d40.49175!4d-3.3956319!16s%2Fg%2F11g8xcbkfn), 40.49175, -3.3956319, aproximado para el complejo. |
| `templus-malaga-guadalhorce` | Completa | Ficha y página de red de Templus, [nota primaria de 9/4/2026](https://templus.com/nota-de-prensa/templus-inicia-la-ampliacion-de-su-centro-de-datos-de-malaga-para-alcanzar-los-3mw-de-potencia-en-2027/) y PeeringDB, instalación 1870. | Se corrige dirección/pin identificado. La nota confirma obras y 2 MW de partida, 3 previstos en 2027. La ficha anuncia 2,8 MW totales y otro bloque 2,6 MW IT, sin entrega fechada; no se asignan como nuevos MW operativos. Se documenta circuito cerrado. Refrigeración líquida es futura, no instalación concluida. El presupuesto de 15 millones sigue atribuido a directorio, sin respaldo primario nuevo. |
| `templus-paterna-parque-tecnologico` | Completa | Ficha, PeeringDB 8326, adquisición y [nota primaria de inauguración/ampliación de 13/5/2026](https://templus.com/nota-de-prensa/templus-multiplicara-por-cuatro-la-potencia-de-su-centro-dedatos-de-valencia-hasta-los-4mw/). Búsqueda nueva de obras y entrega. | Operativo con 1 MW declarado al inaugurar; 4 MW anunciados, sin afirmar construcción iniciada. La ficha sigue mostrando disponibilidad Q3, 0,6 MW totales y Tier III Ready; otro bloque de red da 2,5 MW IT sin entrega. Se conserva la contradicción sin dar el trimestre por cumplido ni convertir el objetivo de certificación en certificado obtenido. Pin nominal conservado. |
| `tillion-villamayor-de-gallego` | Completa | [Memoria urbanística](https://www.aragon.es/documents/d/guest/til_1_01_memoria-piga_rev05_00), [solicitud de AAI](https://www.aragon.es/documents/d/guest/til_5_06_autorizacion-ambiental-integrada_rev01_00), [EIA recuperado](https://www.aragon.es/documents/d/guest/til_5_02_eia_centro-de-datos_rev01_00), [estudio económico](https://www.aragon.es/documents/d/guest/til_6_03_esteco_rev08_00) y BOA. | Se recupera el original que antes solo se conocía por prensa. Se añaden 300 MW IT de objetivo y 432 MWe totales de red; se advierte que el mismo proyecto describe 72 MWe IT por edificio. No se fuerza conciliación. 150 MW asegurados no son permiso leído. Circuito cerrado con DLC/HCU y humectación, 6.066,36 m³/año, 2.628 GWh/año y empleo directo 1.142 en obra/254 en operación, todo previsto. Se retira centroide y el falso argumento de imposibilidad física. |
| `vdpc-sagunto-barracuda` | Completa | Prensa de anuncio, [BOE portuario de 1/4](https://boe.es/diario_boe/txt.php?id=BOE-B-2026-10170), [BOE de Costas de 19/1](https://www.boe.es/diario_boe/txt.php?id=BOE-B-2026-1214) y portal MITECO de consulta cerrada. Búsqueda nueva de concesión e identificación del edificio. | Se refuerza fuente primaria del trámite costero, sin convertir cierre de información pública en concesión. 410 m de terreno y 2.614 de aguas pertenecen al cable; no localizan el CPD. Se retira el punto municipal. 100 millones son del proyecto de cable, CLS y CPD, sin presupuesto aislado del edificio. Continúan 10 MW pico sin tipo y 2028 previsto. La web del promotor no permitió releer el anuncio original. |

## Decisiones de integración

- Nuevos estados: Nabiax Camarillo operativo; Panattoni permisos concedidos; Quetta Molins permisos declarados por la empresa con obras pendientes; San Jorge en tramitación; Templus Paterna operativo con ampliación anunciada. Templus Alcalá y Málaga conservan ampliación en construcción porque sí existen notas primarias de obras.
- Fuente GPU para cerrar la laguna de GPU Solutions: `templus-alcala-de-henares-mad01 / src-gpu-solutions-20251009`. Un despliegue B200 instalado, número de aceleradores desconocido. Fecha del comunicado: 9 de octubre de 2025, no fecha de revisión ni una apertura nueva.
- La ORDEN VFL/988/2025 de Tillion aparece con ese año en el propio PDF publicado el 7 de julio de 2026. Se conserva la denominación literal; no se corrige silenciosamente a 2026.
- No se crea ningún enlace a una subestación por distancia. Las retiradas cartográficas afectan puntos municipales o de parque/calle que no identificaban la instalación. AWS conserva coordenadas primarias del expediente; Málaga y Paterna usan pins nominales.

Comprobación focalizada: los 22 YAML pasan parseo y esquema. Los avisos de falta de coordenadas o tipo de potencia corresponden a límites expresos, no a valores cero. No se ejecutó compilación global.
