# Revisión de proyectos anunciados, bloque C

Consulta: 17 de octubre de 2026. Base del inventario: `35fb3d15475d84e8194e9115df6eaecc38226202`. Alcance: los 37 registros 59–95 del inventario, desde Acciona/IGNIS Segovia hasta Campus Data Navarra. Se contrastaron estado, magnitudes y etapas de potencia, calendario, emplazamiento, conexión y las incertidumbres de cada ficha. Se abrieron sus fuentes y se buscaron novedades por operador, municipio y denominación del proyecto, incluyendo boletines cuando existe un expediente identificable. El propio registro y los agregadores que lo reproducen no se usaron como corroboración.

Las 37 revisiones del estado documental actual permiten actualizar `ultima_verificacion`. Se mantienen separadas las lagunas no resueltas y los antecedentes que no pudieron releerse. En particular, los 150 MW de Òdena siguen atribuidos al artículo histórico de 2023 y no se ratifican como capacidad actual. Completa significa revisión del alcance y respaldo del registro, incluidos sus datos desconocidos. No significa que estén resueltos los permisos, que el suministro esté energizado o que una previsión se haya cumplido. Las fechas de anuncios antiguos y de los datos se conservan. La ficha sin fecha de Pure DC se cita sin inventar fecha del dato.

| Registro | Fuentes efectivamente leídas | Resultado y correcciones | Laguna y condición para retomarla | Revisión |
| --- | --- | --- | --- | --- |
| `acciona-ignis-segovia` | [src-ignis](https://ignis.es/ignis-y-acciona-impulsan-un-data-center-en-segovia/) | Se releyó el anuncio corporativo: proyecto conjunto y FV adyacente; permanecen sin publicar municipio, MW, nudo y calendario. | Identificar expediente o parcela y permiso de acceso; el anuncio no los publica. | Completa; 17/10/2026 |
| `adequa-odena-d-hub-can-morera` | [src-3](https://cadenaser.com/cataluna/2026/03/25/el-govern-facilitara-la-installacio-de-26-centres-de-dades-nous-a-catalunya-sercat/), [src-6](https://ebredigital.cat/2026/03/27/santa-barbara-aspirant-a-acollir-un-centre-de-dades-de-200-mw/), [src-adequa-dhub-actual](https://adequa.pro/es/portfolio/dhub/) | La nueva cartera oficial DHUB confirma Òdena como proyecto en estudio; se mantienen 150/200 MW como lecturas históricas sin tipo, sin ratificación numérica actual. | Recuperar material original de 150 MW y el expediente de Can Morera; el promotor actual no publica capacidad ni permisos. | Completa; 17/10/2026 |
| `adequa-santa-barbara` | [src-1](https://cadenaser.com/cataluna/2026/03/25/el-govern-facilitara-la-installacio-de-26-centres-de-dades-nous-a-catalunya-sercat/), [src-2](https://ebredigital.cat/2026/03/27/santa-barbara-aspirant-a-acollir-un-centre-de-dades-de-200-mw/) | Se contrastan 200 MW, municipio y atribución a Adequa en SER/EbreDigital; sigue anunciado. | Publicar solicitud/expediente y parcela; la candidatura periodística no acredita autorización. | Completa; 17/10/2026 |
| `ark-barcelona-la-maquinista` | [src-2](https://www.datacenterdynamics.com/en/news/ark-bets-on-barcelona-with-an-urban-data-center-worth-over-600-million/), [src-cushman-20260318](https://www.cushmanwakefield.com/es-es/spain/news/2026/03/ark-to-invest--in-a-data-centre-in-barcelona) | Se añade fuente primaria del asesor de la compra para 45 MW IT y 30.000 m². | Faltan licencia, conexión y calendario corporativo; 2029 sigue siendo una previsión de directorio. | Completa; 17/10/2026 |
| `atlasedge-sant-adria-barcelona2` | [src-3](https://atlasedge.com/atlasedge-to-build-second-barcelona-data-centre/), [src-4](https://atlasedge.com/data-centres/barcelona/), [src-5](https://atlasedge.com/data-centres) | BCN002 continúa Planned en la web del operador, en Sant Joan Despí; se conservan 10/24 MW sin tipificar y previsión 2027. | Licencia y comienzo efectivo de obras; no atribuir Carrer Ramon Viñas al campus. | Completa; 17/10/2026 |
| `aws-huesca-plhus-sur` | [src-1](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1442795570404), [src-2](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1442795570404) | Relectura del BOA: 46,93 ha al sur de PLHUS, sin MW por sitio ni punto de parcela. | Aprobación inicial del PIGA de consolidación, no confundir con Walqa ni con PLHUS operativo. | Completa; 17/10/2026 |
| `aws-la-puebla-de-hijar-la-llanada` | [src-1](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1442795570404), [src-4](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1442795570404), [src-dcd-20260427](https://www.datacenterdynamics.com/es/noticias/amazon-refuerza-arag%C3%B3n-con-un-nuevo-data-center-en-teruel/) | BOA confirma ámbito, dos fases y condición eléctrica; DCD permite revalidar 100 MW como cifra periodística sin tipo, pese al bloqueo de Hoy Aragón. | Permiso individual de los 100 MW y parcela: 70 ha de prensa no equivalen al ámbito BOA de 328,59 ha. | Completa; 17/10/2026 |
| `aws-san-mateo-de-gallego-el-boyal` | [src-1](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1442795570404), [src-3](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1442795570404) | BOA confirma El Boyal, 294,13 ha y estaciones hacia Peñaflor; sin MW publicados por sitio. | PIGA de consolidación y autorización eléctrica individual; fase 2 condicionada. | Completa; 17/10/2026 |
| `box2bit-epila-epilon` | [src-1](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1434356510505), [src-4](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1434356510505), [src-5](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1434356510505), [src-6](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1434356510505) | Se retira 150 MW del campo concedido: el BOA describe suministro previsto, no un permiso otorgado; se añade final de fase 1 previsto en 2029. | Resolución de acceso y PIGA; 520 MW dependen de fases futuras. | Completa; 17/10/2026 |
| `cartagena-data-green-escombreras` | [src-1](https://www.datacenterdynamics.com/es/noticias/cartagena-se-postula-como-nuevo-hub-digital-con-un-centro-de-datos-refrigerado-con-gas-natural-licuado/) | Se mantiene anuncio condicionado al suelo y se retira el punto aproximado sin parcela acreditada. | Concesión de suelo/expediente portuario y operador societario; ni potencia ni conexión publicadas. | Completa; 17/10/2026 |
| `dayone-escatron-peaker` | [src-1](https://www.heraldo.es/noticias/aragon/2026/06/07/dayone-invertira-mas-3-000-millones-un-centro-datos-ia-escatron-2026914.html), [src-2](https://www.heraldo.es/noticias/aragon/2026/06/25/primer-paso-urbanistico-para-instalacion-centro-datos-dayone-escatron-2031831.html), [src-3](https://www.datacenterdynamics.com/en/news/ignis-to-build-dayones-300mw-data-center-in-aragon-spain/), [src-dayone-sec-f1-20261005](https://www.sec.gov/Archives/edgar/data/2118192/000119312526414188/d223752df1.htm) | Nueva fuente primaria: 304 MW IT estimados como Secured Powered Land a 20/09; sigue sin capacidad operativa ni en obra en esa tabla. | Permisos españoles identificables, ubicación del campus y explicación de 304 IT frente a 300 sin tipo y 444 de red. | Completa; 17/10/2026 |
| `dc-estate-caceres` | [src-2](https://www.sec.gov/Archives/edgar/data/1652958/000168316826005308/edgemode_8k.htm), [src-sec-10q-20260814](https://www.sec.gov/Archives/edgar/data/1652958/000168316826006473/edgemode_i10q-063026.htm), [src-edgemode-20260904](https://www.globenewswire.com/news-release/2026/09/04/3356540/0/en/statement-edgemode-confirms-that-the-current-review-process-with-blackberry-aif-and-black-ai-group-will-be-extended-for-up-to-six-months.html) | Se añaden 360 MW previstos del 10-Q, discrepantes con 300, y revisión societaria de septiembre; no se da por cerrada venta a Pure. | Parcela, expediente y documentación definitiva de transmisión; no confundir CC Green. | Completa; 17/10/2026 |
| `echelon-iberdrola-madrid-sur` | [src-1](https://echelon-dc.com/echelon-iberdrola-digital-infra/), [src-6](https://www.iberdrolaespana.com/sala-comunicacion/noticias/joint-venture-echelon-iberdrola-digital-centros-datos-espana) | Se contrastan en ambas compañías 144 MW de procesamiento y 230 de conexión; no asignar Aceca ni Toledo por inferencia. | Municipio, proyecto técnico y calendario definitivo; la asociación con Aceca sigue siendo atribución periodística. | Completa; 17/10/2026 |
| `edgemode-mora-malpica-ai` | [src-globenewswire](https://www.globenewswire.com/news-release/2026/07/20/3329770/0/en/EdgeMode-Mora-Town-Council-and-other-developers-of-the-DC-MALPICA-AI-300-MW-project-present-a-strategic-investment-of-3-billion-euros-to-the-Castilla-La-Mancha-Regional-Government.html), [src-sec-10q-20260814](https://www.sec.gov/Archives/edgar/data/1652958/000168316826006473/edgemode_i10q-063026.htm), [src-edgemode-20260904](https://www.globenewswire.com/news-release/2026/09/04/3356540/0/en/statement-edgemode-confirms-that-the-current-review-process-with-blackberry-aif-and-black-ai-group-will-be-extended-for-up-to-six-months.html) | Se añade discrepancia 300/360 MW y prórroga de revisión corporativa; la preparación de solicitud no pasa a permiso. | Registro ambiental/prioritario, suministro de gas y cierre de la oferta de Spark; las fuentes actuales no lo acreditan. | Completa; 17/10/2026 |
| `edgemode-torrecampo-green-dc` | [src-3](https://www.sec.gov/Archives/edgar/data/1652958/000168316825008441/edgemode_ex1020.htm), [src-7](https://www.sec.gov/Archives/edgar/data/1652958/000168316826005308/edgemode_8k.htm), [src-10](https://www.sec.gov/Archives/edgar/data/1652958/000168316826006473/edgemode_i10q-063026.htm), [src-edgemode-20260904](https://www.globenewswire.com/news-release/2026/09/04/3356540/0/en/statement-edgemode-confirms-that-the-current-review-process-with-blackberry-aif-and-black-ai-group-will-be-extended-for-up-to-six-months.html) | Se elimina la equivalencia Palma=Torrecampo y sus alias; se añade lectura de 360 MW no tipificados frente a 300. | Documento que vincule Palma con Torrecampo; permisos y situación del arrendamiento. | Completa; 17/10/2026 |
| `edgnex-madrid-vicalvaro` | [src-1](https://www.zawya.com/en/press-release/companies-news/edgnex-data-centers-by-damac-powers-european-expansion-with-40mw-data-center-investment-in-spain-r6oamwj0), [src-3](https://brainsre.news/asg-iberia-edgnex-damac-suelo-madrid-data-center/) | Se recupera y lee BrainsRE: 40 MW de derechos, 10 inmediatos y 30 previstos para Q1 2026; la nota DAMAC no acredita apertura. | Confirmar suministro efectivo, obras y dirección; los derechos de 2024 no prueban energización en 2026. | Completa; 17/10/2026 |
| `forestalia-magallon-dcm-data` | [src-1](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1424067523636), [src-3](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1424067523636), [src-4](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1424067523636) | Se comprueban 70 MW de red y objetivo 275 IT; se incorpora la tercera fase de ampliación TI prevista para 2030. | PIGA/licencia; el pleito CNMC sobre Magallón 400 kV requiere vinculación individual antes de cambiar este permiso de 220 kV. | Completa; 17/10/2026 |
| `fotones-murcia-espinardo-casiopeia` | [src-1](https://www.datacenterdynamics.com/es/noticias/grupo-fotones-impulsa-un-campus-de-datos-de-1150-millones-en-murcia/), [src-2](https://murciaplaza.com/murciaplaza/empresas-murcia/murcia-acogera-su-primer-macroproyecto-tecnologico-fotones-impulsa-un-centro-de-datos-en-espinardo-que-costara-1150-millones-de-euros) | Se conservan 140 MW sin tipo, fases 78+62 y dos alternativas de suelo; no hay emplazamiento final confirmado. | Elección Myrtea/Inurban, permiso individual de acceso y operador final. | Completa; 17/10/2026 |
| `frv-merida-lusitanus` | [src-juntaex](https://www.juntaex.es/w/guardiola-lusitanus-expaciomerida) | Reserva de 240.000 m² y reparto de inversión confirmados por Junta; se retira pin genérico del parque. | MW, parcela reservada y procedimiento ambiental; no asumir 1 GW ni enlace a San Serván. | Completa; 17/10/2026 |
| `google-santander-pctcan-sol` | [src-1](https://www.cantabriaeconomica.com/empresas/google-instalara-un-centro-de-transmision-para-su-cable-submarino-en-una-parcela-del-pctcan/) | Se confirma compra y función de transmisión del cable Sol; se retira punto sin parcela identificada. | Parcela comprada, licencia y calendario; sigue siendo estación de transmisión, no CPD de colocación. | Completa; 17/10/2026 |
| `gtr-cerdanyola-parc-alba` | [src-3](https://globaltechnicalrealty.com/gtr-expands-european-footprint/), [src-grupovia-20250507](https://grupovia.net/eventos/arquitectura/barcelona/2025/construccion-de-datacenters-barcelona/) | 16 MW IT primarios conservados; se incorpora la previsión de 12 MW presentada por la ingeniería y se corrige ausencia absoluta de noticias posteriores. | Resolver 12/16 MW y calendario, licencia y parcela dentro del Parc de l’Alba. | Completa; 17/10/2026 |
| `iberdrola-toledo-benquerencia` | [src-elespanol](https://www.elespanol.com/eldigitalcastillalamancha/economia/empresas/20260819/veto-gobierno-macroplanta-aceca-no-frena-iberdrola-proyecta-gran-centro-datos-toledo/1003744357801_0.html), [src-toledo-septiembre](https://www.elespanol.com/eldigitalcastillalamancha/region/toledo/20260917/centro-datos-cientos-empleos-pabellon-publico-privado-anuncios-alcalde-toledo-viene/1003744386571_0.amp.html) | Se incorpora anuncio municipal de septiembre y vínculo periodístico con Iberdrola; no se fusiona Madrid Sur ni se atribuyen sus MW. | El alcalde no identifica promotor/parcela en la nota; confirmar el vínculo por documento técnico. Se retira punto de calle genérico. | Completa; 17/10/2026 |
| `merlin-botorrita-zaragoza-wind` | [src-1](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1462255950606), [src-4](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1462255950606), [src-5](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1462255950606), [src-9](https://www.merlinproperties.com/prensa/merlin-aragon-proyecto-autoconsumo-renovable-data-centers/) | Se reabre BOA con type=pdf; se corrige la nota que negaba nudo/MW publicados y se añade previsión del tercer trimestre de 2029. | Aprobación definitiva PIGA e inicio efectivo de obras; 144 MW IT separados de 227,4 MW de red. | Completa; 17/10/2026 |
| `merlin-edged-valdecaballeros` | [src-merlin](https://ir.merlinproperties.com/en/new-opportunity-in-data-centers/), [src-merlin-es](https://www.merlinproperties.com/prensa/la-junta-de-extremadura-se-alia-con-merlin-properties-y-edged-energy-para-promover-dos-grandes-campus-de-centros-de-datos-de-inteligencia-artificial-en-la-comunidad/), [src-rtve-20261009](https://www.rtve.es/play/videos/noticias-de-extremadura/noticias-extremadura-09-10-2026/17260591/) | La confirmación regional de octubre mantiene tramitación sin identificar resolución propia; se conserva 1 GW IT como objetivo, no potencia concedida. | Expediente de Valdecaballeros individual, suelo, conexión y primera fase; no extrapolar el de Navalmoral. | Completa; 17/10/2026 |
| `nostrum-guadalajara-el-ruisenor` | [src-idom](https://www.idom.com/noticia/idom-disena-el-nuevo-centro-de-datos-gua1-en-guadalajara-un-proyecto-estrategico-de-1-000-millones-de-euros/), [src-iren-cierre](https://www.datacenterdynamics.com/en/news/iren-completes-acquisition-of-spanish-data-center-developer-nostrum/) | Se revalida diseño GUA1 y adquisición IREN; se elimina fecha de servicio 2026 del hito de diseño. | Inicio efectivo de obra y confirmación bajo IREN del objetivo 2028, subestación y parcela. | Completa; 17/10/2026 |
| `nostrum-pinto` | [src-1](https://www.jll.com/es-es/newsroom/jll-asesorara-a-nostrum-data-centers), [src-iren-cierre](https://www.datacenterdynamics.com/en/news/iren-completes-acquisition-of-spanish-data-center-developer-nostrum/) | Se incorpora cambio de matriz a IREN y lectura periodística de 21 MW, sin tipo y sin desglosar la cartera por inferencia. | Fuente primaria por sitio para capacidad y ubicación; no atribuirle 500/800 MW de cartera. | Completa; 17/10/2026 |
| `novagrid-elche-parque-empresarial-e49` | [src-2](https://alicanteplaza.es/alicanteplaza/elcheplaza/pimesa-preadjudica-en-elche-el-suelo-a-pld-space-en-el-porta-delx-y-a-novagrid-en-el-parque-empresarial), [src-3](https://alicanteplaza.es/alicanteplaza/elcheplaza/elche-parque-empresarial-ya-tiene-lista-su-reparcelacion-obras-a-principios-de-2027-por-375-millones) | Se mantiene la dependencia del E-49 y se elimina la deducción sobre financiación basada en el capital social; punto sin parcela retirado. | Adjudicación final 2025/EXC/023 y plano de las siete parcelas; PLACSP no entrega detalle en esta consulta. | Completa; 17/10/2026 |
| `prime-alcobendas-mad01` | [src-2](https://primedatacenters.com/locations/madrid/) | El operador conserva 40 MW Critical IT Load, Development y Available; se añaden subestación prevista e Iberdrola como suministrador declarado. | Licencia, obra y calendario; la ficha técnica no acredita capacidad energizada. | Completa; 17/10/2026 |
| `pure-dc-meco` | [src-1](https://brainsre.news/pure-dc-compra-activumsg-suelo-17650-m2-meco-madrid/), [src-pure-madrid](https://puredc.com/madrid), [src-dcd-permisos-20251125](https://www.datacenterdynamics.com/en/news/pure-granted-planning-permission-for-madrid-data-center-spain/) | Pasa a en construcción: 30 MW fase 1; 40 MW adicionales requieren permisos; 70 MW totales sin tipo. Se retira punto de calle no confirmado. | Tipo de MW, fecha RFS, relación con contrato histórico 25 MW y parcela exacta. | Completa; 17/10/2026 |
| `renta-corporacion-hospitalet` | [src-2](https://www.datacenterdynamics.com/en/news/renta-corporaci%C3%B3n-to-build-10000-sq-m-data-center-in-barcelona/), [src-3](https://www.ejeprime.com/industrial/renta-corporacion-invierte-14-millones-en-una-nave-logistica-en-lhospitalet) | Se prioriza Carretera del Mig sobre Carrer 42 y se elimina la hipótesis sin prueba de abandono. | Proyecto vigente, operador, potencia y licencia; los anuncios de 2021 no prueban actividad actual. | Completa; 17/10/2026 |
| `repsol-escatron-campus-ia` | [src-1](https://www.repsol.com/es/sala-prensa/notas-prensa/2025/repsol-forestalia-promueven-aragon-mayor-hibridacion-energetica-espana/index.cshtml) | La fuente primaria mantiene 402 MW de autoconsumo y separa 818/805 MW de generación; operador tercero sigue sin identificar. | Promotor del centro, proyecto constructivo, carga IT y calendario; no fusionar con DayOne/Peaker. | Completa; 17/10/2026 |
| `ric-energy-torrelavega-sniace` | [src-2](https://ric.energy/ric-energy-besaya-green-h2-proyecto-estrategico-gobierno-cantabria/) | La propia RIC incluye explícitamente un centro de datos en Besaya Green; se prioriza esa evidencia sobre la noticia bloqueada. | Parcela y proyecto propios del CPD: los 250 MW de electrólisis y 700 M€ pertenecen al complejo energético. | Completa; 17/10/2026 |
| `rubix-submer-flix` | [src-4](https://submer.com/blog/press/invest-more-than-1-billion-in-an-ai-data-center-in-flix/), [src-6](https://www.ercros.es/es/sala-de-prensa/noticias/un-centro-de-datos-de-ultima-generacion-se-instala-en-los-terrenos-de-flix) | Se ratifica contrato de arrendamiento y operador; se saca de potencia del centro la cifra de 70 MW del antiguo complejo industrial. | Carga IT y acceso propios del CPD, calendario y superficie con ámbito claro; no atribuir potencia de fábrica al nuevo centro. | Completa; 17/10/2026 |
| `s4u-salas-digital-valley-asturias` | [src-pier-20260911](https://actualidad.asturias.es/es/-/datos119) | Pasa a en tramitación: solicitud PIER formalizada y evaluación de Sekuens; permanece sin declaración concedida ni obras. | Resolución PIER, evaluación ambiental, parcela y operador; 120 MW siguen sin tipificar. | Completa; 17/10/2026 |
| `scranton-alcover-iberdata` | [src-2](https://www.elnacional.cat/oneconomia/es/empresas/scranton-grifols-busca-socio-levantar-centro-datos-en-alcover_1550135_102.html) | Se elimina mw_solicitados=20: hablar con la eléctrica no demuestra solicitud de acceso formal. Se conserva objetivo de más de 20 MW. | Solicitud registrada, concesión de potencia y socio industrial; sigue anunciado. | Completa; 17/10/2026 |
| `vaultica-alcala-de-henares-mad01` | [src-1](https://www.vaultica.com/spain/) | 12 MW IT de diseño y dos alimentaciones confirmados; se retira centroide del polígono presentado como punto del campus. | Parcela, licencia, fecha RFS y MW concedidos en cada alimentación. | Completa; 17/10/2026 |
| `vdr-cizur-campus-data-navarra` | [src-sener](https://www.group.sener/en/noticias/quark-to-lead-technical-design-of-campus-data-navarra/), [src-ndn](https://www.noticiasdenavarra.com/economia/2025/06/23/campus-data-navarra-mayor-centro-9794846.html) | Se corrige fecha de los 300 MW instalados a 27/06/2025; se retira superficie de parcela inferida y el punto de la localidad. | Resolución de planeamiento y acceso Orkoien; explicar 300 campus frente a 350 por suma de edificios. | Completa; 17/10/2026 |

## Recuperaciones y límites de acceso

- **Òdena.** D-hub y sus alegaciones dieron timeout; el [artículo histórico de 150 MW](https://adequa-re.cat/es/los-data-centers-un-activo-con-alta-rentabilidad/) no pudo recuperarse tras el cambio de dominio. La búsqueda inicial no los resolvió. Después se localizó la [cartera primaria actual DHUB](https://adequa.pro/es/portfolio/dhub/) a través del nuevo sitemap: el lector web la rechazó, pero la descarga directa devolvió HTTP200 y se leyó su texto completo. Identifica DHUB, Òdena y el estudio para atraer operadores; no publica MW, parcela o licencia. Esto permite revisar el estado anunciado y el operador desconocido. Los 150 MW conservan fecha 2023 y fuente histórica sin nueva fecha de consulta; la ficha advierte de que no son ratificación actual. Los 200 MW siguen siendo atribución de la prensa de marzo. Reanudar la laguna numérica con copia íntegra del material antiguo o memoria técnica vigente.
- **La Puebla de Híjar.** Se leyó el BOA y se encontró inicialmente un 403 en la [fuente de 100 MW de Hoy Aragón](https://www.hoyaragon.es/articulo/noticias-aragon/centro-datos-amazon-teruel-inteligencia-artificial/20260425114638128866.html). Después se recuperaron y leyeron [DCD del 12/01/2026](https://www.datacenterdynamics.com/es/noticias/aws-elige-la-puebla-de-h%C3%ADjar-para-su-pr%C3%B3ximo-gran-centro-de-datos-en-arag%C3%B3n/) y [DCD del 27/04/2026](https://www.datacenterdynamics.com/es/noticias/amazon-refuerza-arag%C3%B3n-con-un-nuevo-data-center-en-teruel/), que reiteran 100 MW y 70 ha como cifras de prensa. Esto resuelve el bloqueo de lectura, sin convertir la cifra en permiso concedido, carga IT ni suministro energizado. El ámbito oficial de 328,59 ha y las dos fases siguen requiriendo una explicación del reparto por parcela.
- **EDGNEX.** BrainsRE falló en un primer intento, pero se recuperó y leyó después: 40 MW de derechos de suministro, 10 inmediatos y 30 adicionales previstos para Q1 2026. El bloqueo se levantó para validar el anuncio histórico, sin dar por probado que el suministro o el centro operen hoy.
- **RIC.** El Diario Montañés no entregó la noticia completa. La relectura de la nota primaria de RIC resolvió la existencia del anuncio del CPD dentro de Besaya Green; se eliminó la dependencia de la noticia para el estado principal. El texto corporativo no asigna al CPD los 250 MW del electrolizador ni los 700 millones del conjunto.
- **Botorrita.** El primer acceso al BOA falló; el mismo documento se leyó con [type=pdf](https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1462255950606&type=pdf). Publica 144 MW IT, 227,4 MW de demanda concedida y dos nudos. Se corrigió la nota contradictoria que decía que no constaban nudo ni potencia.
- **Novagrid.** Se localizó `2025/EXC/023` y una [referencia secundaria a adjudicación del 27/01/2026](https://www.pliegos.es/licitacion/enajenacion-mediante-concurso-publico-de-terrenos-propiedad-de-pimesa--5f0323bb03). La [ficha PLACSP](https://contrataciondelestado.es/wps/poc?idEvl=rQ6%2B%2BeTMtkQ36J9Lctlsuw%3D%3D&uri=deeplink%3Adetalle_licitacion) solo devolvió navegación y mensaje de búsqueda, sin documento de adjudicación. No se cambia la preadjudicación registrada basándose únicamente en el agregador. Buscar el acuerdo o anuncio oficial por expediente.

## Cambios que trasladar a la cola y al historial

No se han modificado las colas ni las novedades compartidas. Propuestas para integrar:

1. **Pure DC Meco, verificado.** La [ficha primaria](https://puredc.com/madrid) acredita obra en fase 1: 30 MW; fase 2: 40 MW pendientes de permisos; total previsto: 70 MW. Ninguna de esas cifras se tipifica como TI en esa página. Los 25 MW de conexión de 2022 siguen siendo antecedente separado. Prioridad alta para un cambio de estado y capacidad documentada.
2. **Digital Valley Salas, verificado.** [Solicitud PIER formalizada el 11/09/2026](https://actualidad.asturias.es/es/-/datos119). Estado en tramitación; evaluación a cargo de Sekuens. No es concesión PIER, licencia ni inicio de obra.
3. **DayOne Escatrón, verificado.** [F-1 del 05/10/2026](https://www.sec.gov/Archives/edgar/data/2118192/000119312526414188/d223752df1.htm), cartera a 20/09: 304 MW IT estimados bajo Secured Powered Land. La definición distingue suelo con suministro asegurado de capacidad en construcción y operativa. Las lecturas previas de 300 MW sin tipo y 444 MW de red permanecen separadas.
4. **EdgeMode, contraste verificado y laguna abierta.** El [10-Q](https://www.sec.gov/Archives/edgar/data/1652958/000168316826006473/edgemode_i10q-063026.htm) incluye Malpica, Cáceres, Vianos, Córdoba y Torrecampo y cita 360 MW por sitio, frente a 300 de otras comunicaciones, sin tipo. En este bloque solo se han editado Mora, Cáceres y Torrecampo. Revisar la misma discrepancia en Córdoba y Vianos, asignados a otro bloque. La [prórroga corporativa de septiembre](https://www.globenewswire.com/news-release/2026/09/04/3356540/0/en/statement-edgemode-confirms-that-the-current-review-process-with-blackberry-aif-and-black-ai-group-will-be-extended-for-up-to-six-months.html) no equivale a fusión o compraventa cerrada. Retirar también la equivalencia firme Palma=Torrecampo de otros textos que la repitan; aquí solo queda como identidad no resuelta.
5. **GTR y Pinto, contraste verificado y reservas.** GTR añade 12 MW sin tipo citados en la exposición de la ingeniería, conservando los 16 MW IT del promotor. Pinto incorpora 21 MW de prensa sin tipo y la adquisición por IREN. Mantener pendiente fuente primaria por sitio; no presentarlos como MW en operación.
6. **Lagunas concretas abiertas.** Mantener el antecedente numérico de Òdena pendiente de recuperación y el acceso de La Puebla de Híjar pendiente de fuente primaria. Abrir o conservar propuestas para el expediente de adjudicación de Novagrid y la conexión individual de EDGNEX.
7. **Magallón, pista por confirmar.** Se localizó [CFT/DE/026/26](https://cnmc.es/expedientes/cftde02626), sobre solicitudes asociadas a Magallón **400 kV**, y cobertura de prensa de octubre. Este registro documenta un permiso de **220 kV**. Sin resolución completa y vínculo expreso no se cambia el nudo ni se añade capacidad al campus.

## Cartografía y magnitudes

Se retiraron nueve puntos que localizaban calles, polígonos o parques sin demostrar la parcela del proyecto: Cartagena Data Green, Lusitanus, Google PCTCAN, GTR, Iberdrola Toledo, Novagrid, Pure DC Meco, Vaultica y Campus Data Navarra. Se conservan municipio, dirección documental y fuente, y se impide derivar un pin por nombre. No se asignó ninguna coordenada nueva ni un centro de población como ubicación física.

Otras correcciones: 150 MW de EPILON salen de acceso concedido hasta que exista resolución; los 20 MW negociados por Scranton salen de MW solicitados; los 70 MW del complejo Ercros salen de capacidad del CPD de Flix; 13.000 m² de Flix y 200.000 m² de VDR dejan de atribuirse a parcela sin ámbito demostrado. El diseño GUA1 de 2026 deja de figurar como fecha de servicio. Se retiran también las fechas parciales de apertura de VDR y Salas que solo trasladaban años de desarrollo o final de obra. EPILON conserva 2029 en la nota como fin de obra previsto, sin crear una apertura. En VDR, el anuncio de Sener y sus 300 MW son de junio de 2025.

## Comprobaciones

Validación aislada de las 37 fichas mediante `normalizarSitio`, `zSitio.safeParse`, `revisarCoherencia` y referencias locales de fuentes: cero errores. Comprobación de correspondencia de los 37 IDs con el inventario, fechas de datos históricos y consultas no leídas conservadas y ausencia de capacidad operativa añadida. No se ejecutó exportación ni build global y no se modificaron huellas, decisiones, novedades o scripts.

Contraste de integración: el Form 20-F de IREN, nota 9, fecha la adquisición de Ingenostrum el 12/06/2026, frente al 15/06 de DCD. Se añade esa fuente a Guadalajara y Pinto y se distingue fecha financiera de publicación del anuncio, de forma coherente con Badajoz, Cáceres y Curtis. Ninguna fecha corporativa acredita puesta en servicio.
