# Capacidad de acceso para DEMANDA en los nudos de la red de transporte
# =====================================================================
# Fuente: fichero oficial publicado por Red Eléctrica en su condición de gestor
# de la red de transporte (GRT).
#
#   fecha_publicacion_dato: 2026-10-01
#   url_csv:  https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_10_01_GRT_demanda.csv
#   url_xlsx: https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_10_01_GRT_demanda.xlsx
#   url_pdf:  https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_10_01_GRT_demanda.pdf
#   pagina:   https://www.ree.es/es/clientes/consumidor/acceso-conexion/conoce-la-capacidad-de-acceso
#
# ESTE DATO CADUCA. Red Eléctrica publicó estas capacidades por primera vez el
# 20 de febrero de 2026 y debe actualizarlas MENSUALMENTE (Resolución de la CNMC
# de 1 de diciembre de 2025, BOE-A-2025-25253). El nombre del fichero incorpora la
# fecha: para refrescar, sustituir "2026_10_01" por la fecha de la última versión
# enlazada en la página anterior. No extrapolar estas cifras a otra fecha.
#
# DEMANDA, NO GENERACIÓN. Todo lo que hay aquí es capacidad de acceso para
# consumo. La capacidad de acceso para generación se publica en ficheros y mapas
# distintos y no es comparable ni sumable con esta.
#
# Glosario de las columnas del fichero de REE:
#   RdT / RdD .............. red de transporte / red de distribución.
#   CEP .................... consumo conectado mediante electrónica de potencia.
#                            Es el caso habitual de un centro de datos (rectificadores,
#                            SAI/UPS). REE evalúa estos consumos también con el criterio
#                            de potencia de cortocircuito (índice WSCR).
#   NO CEP ................. consumo sin electrónica de potencia en la interfaz.
#   CH / SH ................ cumplimiento / sin cumplimiento de hueco de tensión: si la instalación soporta o no
#                            huecos de tensión. REE avisa de que los futuros requisitos
#                            de robustez (soporte de huecos) elevarán la capacidad
#                            otorgable en muchos nudos hoy limitados por criterio dinámico.
#   valor de referencia .... capacidad del nudo de transporte reservada para alimentar
#                            consumos que se conectan a la red de DISTRIBUCIÓN aguas abajo.
#                            "no acordado" = REE y la distribuidora aún no lo han pactado,
#                            por lo que en ese nudo no se publica capacidad otorgable.
#   criterio limitante ..... qué criterio restringe la capacidad: WSCR_Nudo (cortocircuito),
#                            Est_Dem_Nudo / Est_Dem_Zona (estático), Din1_Zona / Din2_Zona
#                            (dinámico), Est_Alm_* (estático de almacenamiento).
#   nudo_de_concurso ....... el nudo está reservado para un concurso de capacidad de
#                            acceso de demanda (art. 20 bis y ss. del RD 1183/2020).
#
# Alcance: todos los nudos del CSV oficial, sin filtrar por comunidad, tensión
# o formato del código. La edición de octubre tiene 937: 759 peninsulares,
# 78 de Baleares, 99 de Canarias y uno de Ceuta. No publica un nudo de Melilla.
# ambito_electrico distingue territorios; no identifica los sistemas insulares
# concretos ni afirma que todas las islas canarias estén interconectadas.
# Solo se conserva subestacion_id cuando el registro ya documenta el vínculo.
# La ausencia de vínculo o coordenadas no impide publicar el dato del nudo.
# El CSV íntegro se archiva junto a este YAML; su SHA256 y fila lógica permiten
# recuperar cada valor original, también vacíos y marcadores NA/N/A.

fecha_publicacion_dato: "2026-10-01"
fecha_consulta: "2026-10-14"
periodicidad_publicacion: mensual
ambito: demanda # NUNCA generación
ultima_verificacion: "2026-10-14"

fuentes:
  - id: src-ree-csv
    url: "https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_10_01_GRT_demanda.csv"
    titulo: "Capacidad de acceso de demanda en la red de transporte (2026-10-01)"
    editor: "Red Eléctrica de España"
    tipo: oficial
    fecha_publicacion: "2026-10-01"
    fecha_consulta: "2026-10-14"
    cita: "Capacidad de acceso otorgada demanda RdT; Capacidad de acceso solicitada en curso y pendiente resolver demanda RdT"
  - id: src-cnmc-res-20251201
    url: "https://www.boe.es/diario_boe/txt.php?id=BOE-A-2025-25253"
    titulo: "Resolución de 1 de diciembre de 2025, de la CNMC, por la que se establecen las especificaciones de detalle para la determinación de la capacidad de acceso de la demanda a las redes de transporte de electricidad"
    editor: "BOE"
    tipo: oficial
    fecha_publicacion: "2025-12-10"
    fecha_consulta: "2026-08-29"
    cita: "Especificaciones de detalle para la determinación de la capacidad de acceso de la demanda a las redes de transporte de electricidad."
  - id: src-ree-pr-20260220
    url: "https://www.ree.es/sites/default/files/2026-03/PR_demand_access_capacities.pdf"
    titulo: "Red Eléctrica publishes demand access capacities for the transmission grid"
    editor: "Red Eléctrica de España"
    tipo: oficial
    fecha_publicacion: "2026-02-20"
    fecha_consulta: "2026-08-29"
    cita: "The published figures show that the transmission grid still has capacity for new demand at 25% of its nodes."
  - id: src-ree-diccionario
    url: https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_10_01_GRT_demanda.xlsx
    titulo: Capacidad de acceso de demanda, leyenda y diccionario de zonas, octubre de 2026
    editor: Red Eléctrica de España
    tipo: oficial
    fecha_publicacion: 2026-10-01
    fecha_consulta: 2026-10-14
    cita: cumplimiento de hueco de tensión [...] sin cumplimiento de hueco de tensión

nudos:
  - nudo: "ALCORES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50017"
    ccaa: "Andalucía"
    subestacion_id: "se-alcores"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 31

  - nudo: "ALGECIRAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50022"
    ccaa: "Andalucía"
    subestacion_id: "se-algeciras"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 765
    valor_referencia_demanda_rdd_mw: 216
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 33, cep_sh: 0, no_cep: 33}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 37

  - nudo: "ALHAURIN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50024"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 40

  - nudo: "ALJARAFE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50026"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 42

  - nudo: "ALMODOVAR DEL RIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50030"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 35
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 49

  - nudo: "ANDUJAR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50037"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 57

  - nudo: "ANTAS 400"
    tension_kv: 400
    codigo_subestacion_ree: "51369"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 525, cep_sh: 0, no_cep: 955}
    disponible_criterio_general_demanda_mw: {cep_ch: 525, cep_sh: 0, no_cep: 955}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 59

  - nudo: "ARCHIDONA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50045"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 34
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 431, cep_sh: 0, no_cep: 431}
    disponible_criterio_general_demanda_mw: {cep_ch: 431, cep_sh: 0, no_cep: 431}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 69

  - nudo: "ARCOS DE LA FRONTERA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50046"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 177
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 178, cep_sh: 0, no_cep: 975}
    disponible_criterio_general_demanda_mw: {cep_ch: 178, cep_sh: 0, no_cep: 975}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 70

  - nudo: "ARROYO VALLE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50057"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 39
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 83

  - nudo: "ATARFE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50063"
    ccaa: "Andalucía"
    subestacion_id: "se-atarfe"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 90

  - nudo: "BAZA 400"
    tension_kv: 400
    codigo_subestacion_ree: "52064"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 38
    valor_referencia_demanda_rdd_mw: 220
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 256, cep_sh: 0, no_cep: 1000}
    disponible_criterio_general_demanda_mw: {cep_ch: 256, cep_sh: 0, no_cep: 1000}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 113

  - nudo: "BENAHADUX 220"
    tension_kv: 220
    codigo_subestacion_ree: "50084"
    ccaa: "Andalucía"
    subestacion_id: "se-benahadux"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 334
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 164, cep_sh: 0, no_cep: 164}
    disponible_criterio_general_demanda_mw: {cep_ch: 164, cep_sh: 0, no_cep: 164}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 125

  - nudo: "BENAHAVIS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50709"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 126

  - nudo: "BERJA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50089"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 131

  - nudo: "CABRA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50106"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 852, cep_sh: 0, no_cep: 1051}
    disponible_criterio_general_demanda_mw: {cep_ch: 852, cep_sh: 0, no_cep: 1051}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 154

  - nudo: "CAPARACENA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50126"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 188

  - nudo: "CAPARACENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50126"
    ccaa: "Andalucía"
    subestacion_id: "se-caparacena"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 383, cep_sh: 0, no_cep: 563}
    disponible_criterio_general_demanda_mw: {cep_ch: 383, cep_sh: 0, no_cep: 563}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 187

  - nudo: "CARMONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50128"
    ccaa: "Andalucía"
    subestacion_id: "se-carmona"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 40
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 670, cep_sh: 0, no_cep: 670}
    disponible_criterio_general_demanda_mw: {cep_ch: 670, cep_sh: 0, no_cep: 670}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 194

  - nudo: "CARMONA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50128"
    ccaa: "Andalucía"
    subestacion_id: "se-carmona"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 1
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 796, cep_sh: 0, no_cep: 796}
    disponible_criterio_general_demanda_mw: {cep_ch: 796, cep_sh: 0, no_cep: 796}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 193

  - nudo: "CARTAMA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50133"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 210
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 201

  - nudo: "CARTAMA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50133"
    ccaa: "Andalucía"
    subestacion_id: "se-cartama"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 67
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 426, cep_sh: 0, no_cep: 426}
    disponible_criterio_general_demanda_mw: {cep_ch: 426, cep_sh: 0, no_cep: 426}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 200

  - nudo: "CARTUJA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50135"
    ccaa: "Andalucía"
    subestacion_id: "se-cartuja"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 54
    valor_referencia_demanda_rdd_mw: 240
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 204

  - nudo: "CASAQUEMADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50139"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 209

  - nudo: "CASILLAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50141"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 211

  - nudo: "CASTELLAR DE LA FRONTERA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51414"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 163
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 214

  - nudo: "CAÑUELO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50125"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 186

  - nudo: "CENTENARIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50149"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 130
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 223

  - nudo: "CHUCENA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50721"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 20
    valor_referencia_demanda_rdd_mw: 166
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 116, cep_sh: 0, no_cep: 116}
    disponible_criterio_general_demanda_mw: {cep_ch: 116, cep_sh: 0, no_cep: 116}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 232

  - nudo: "COSTA DE LA LUZ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50176"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 256

  - nudo: "COSTASOL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50177"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 257

  - nudo: "CRISTOBAL COLON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50178"
    ccaa: "Andalucía"
    subestacion_id: "se-cristobal-colon"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 60
    solicitada_en_curso_demanda_rdt_mw: 525
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: "Resolución de 24 de febrero de 2026, de la Secretaría de Estado de Energía, por la que se resuelve el concurso de capacidad de acceso de demanda en determinados nudos de la red de transporte convocado mediante la Resolución de 11 de julio de 2025, de la Secretaría de Estado de Energía, por la que se convocan los concursos de capacidad de acceso de la red de transporte"
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 259

  - nudo: "DON RODRIGO (DON RODRIGO B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50182"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 16
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 136, cep_sh: 0, no_cep: 136}
    disponible_criterio_general_demanda_mw: {cep_ch: 136, cep_sh: 0, no_cep: 136}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 266

  - nudo: "DON RODRIGO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50182"
    ccaa: "Andalucía"
    subestacion_id: "se-don-rodrigo"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 161
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 265

  - nudo: "DON RODRIGO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50182"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 174, cep_sh: 0, no_cep: 174}
    disponible_criterio_general_demanda_mw: {cep_ch: 174, cep_sh: 0, no_cep: 174}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 264

  - nudo: "DOS HERMANAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50183"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 100
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 330
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 267

  - nudo: "EL CONDADO 220"
    tension_kv: 220
    codigo_subestacion_ree: "51403"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 38, cep_sh: 0, no_cep: 38}
    disponible_criterio_general_demanda_mw: {cep_ch: 38, cep_sh: 0, no_cep: 38}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 275

  - nudo: "EL ZUMAJO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50798"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 160
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 126, cep_sh: 0, no_cep: 157}
    disponible_criterio_general_demanda_mw: {cep_ch: 126, cep_sh: 0, no_cep: 157}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 290

  - nudo: "ENTRENUCLEOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50729"
    ccaa: "Andalucía"
    subestacion_id: "se-entrenucleos"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 65
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 118, cep_sh: 0, no_cep: 118}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 300

  - nudo: "FACINAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50219"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 29}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 29}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 315

  - nudo: "FARGUE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50222"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 319

  - nudo: "GABIAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50235"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 347

  - nudo: "GAZULES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50244"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 30, cep_sh: 0, no_cep: 327}
    disponible_criterio_general_demanda_mw: {cep_ch: 30, cep_sh: 0, no_cep: 327}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 358

  - nudo: "GUADAIRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "51246"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 372

  - nudo: "GUADAME 220"
    tension_kv: 220
    codigo_subestacion_ree: "50252"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 196, cep_sh: 0, no_cep: 196}
    disponible_criterio_general_demanda_mw: {cep_ch: 196, cep_sh: 0, no_cep: 196}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 374

  - nudo: "GUADAME 400"
    tension_kv: 400
    codigo_subestacion_ree: "50252"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 875, cep_sh: 0, no_cep: 1029}
    disponible_criterio_general_demanda_mw: {cep_ch: 875, cep_sh: 0, no_cep: 1029}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 373

  - nudo: "GUILLENA (GUILLENA B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50259"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 384

  - nudo: "GUILLENA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50259"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 383

  - nudo: "GUILLENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50259"
    ccaa: "Andalucía"
    subestacion_id: "se-guillena"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 417, cep_sh: 0, no_cep: 417}
    disponible_criterio_general_demanda_mw: {cep_ch: 417, cep_sh: 0, no_cep: 417}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 382

  - nudo: "HUENEJA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50273"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 1111}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 1111}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 401

  - nudo: "ILLORA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50277"
    ccaa: "Andalucía"
    subestacion_id: "se-illora"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 23
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 218
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 406

  - nudo: "IZNALLOZ 400"
    tension_kv: 400
    codigo_subestacion_ree: "52090"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 507, cep_sh: 0, no_cep: 986}
    disponible_criterio_general_demanda_mw: {cep_ch: 507, cep_sh: 0, no_cep: 986}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 414

  - nudo: "JORDANA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50286"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 102, cep_sh: 0, no_cep: 102}
    disponible_criterio_general_demanda_mw: {cep_ch: 102, cep_sh: 0, no_cep: 102}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 423

  - nudo: "JORDANA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50286"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 80, cep_sh: 0, no_cep: 80}
    disponible_criterio_general_demanda_mw: {cep_ch: 80, cep_sh: 0, no_cep: 80}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 422

  - nudo: "LANCHA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50311"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 459

  - nudo: "LITORAL 400"
    tension_kv: 400
    codigo_subestacion_ree: "50318"
    ccaa: "Andalucía"
    subestacion_id: "se-litoral"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 685
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 255, cep_sh: 0, no_cep: 1000}
    disponible_criterio_general_demanda_mw: {cep_ch: 255, cep_sh: 0, no_cep: 1000}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 470

  - nudo: "LOS BARRIOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50328"
    ccaa: "Andalucía"
    subestacion_id: "se-los-barrios"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 165
    solicitada_en_curso_demanda_rdt_mw: 957
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 485

  - nudo: "LOS MONTES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50330"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 100
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 487

  - nudo: "LOS RAMOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50331"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 489

  - nudo: "MIRABAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50799"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 125
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 2, cep_sh: 0, no_cep: 2}
    disponible_criterio_general_demanda_mw: {cep_ch: 2, cep_sh: 0, no_cep: 2}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 547

  - nudo: "MONTECILLO BAJO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50381"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 29
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 558

  - nudo: "NUEVA CASARES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50405"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 590

  - nudo: "OLIVARES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50409"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 183
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 250, cep_sh: 0, no_cep: 250}
    disponible_criterio_general_demanda_mw: {cep_ch: 250, cep_sh: 0, no_cep: 250}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 599

  - nudo: "ONUBA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50415"
    ccaa: "Andalucía"
    subestacion_id: "se-onuba"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 280
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 605

  - nudo: "ORGIVA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50417"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 607

  - nudo: "PALOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50425"
    ccaa: "Andalucía"
    subestacion_id: "se-palos"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 494
    solicitada_en_curso_demanda_rdt_mw: 300
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 617

  - nudo: "PALOS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50425"
    ccaa: "Andalucía"
    subestacion_id: "se-palos"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 388
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: "Resolución de 24 de febrero de 2026, de la Secretaría de Estado de Energía, por la que se resuelve el concurso de capacidad de acceso de demanda en determinados nudos de la red de transporte convocado mediante la Resolución de 11 de julio de 2025, de la Secretaría de Estado de Energía, por la que se convocan los concursos de capacidad de acceso de la red de transporte"
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 616

  - nudo: "PINAR DE REY (PINAR DE REY B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50444"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 643

  - nudo: "PINAR DE REY 220"
    tension_kv: 220
    codigo_subestacion_ree: "50444"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 171
    solicitada_en_curso_demanda_rdt_mw: 184
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 642

  - nudo: "PINAR DE REY 400"
    tension_kv: 400
    codigo_subestacion_ree: "50444"
    ccaa: "Andalucía"
    subestacion_id: "se-pinar-de-rey"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 386
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 78, cep_sh: 0, no_cep: 78}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 641

  - nudo: "POLIGONO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50452"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 654

  - nudo: "PUEBLA DE GUZMAN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50476"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 26, cep_sh: 0, no_cep: 39}
    disponible_criterio_general_demanda_mw: {cep_ch: 26, cep_sh: 0, no_cep: 39}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 672

  - nudo: "PUEBLA DE GUZMAN 400"
    tension_kv: 400
    codigo_subestacion_ree: "50476"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 402, cep_sh: 0, no_cep: 402}
    disponible_criterio_general_demanda_mw: {cep_ch: 402, cep_sh: 0, no_cep: 402}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 671

  - nudo: "PUERTO DE LA CRUZ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50483"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 29}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 29}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 681

  - nudo: "PUERTO DE LA CRUZ 400"
    tension_kv: 400
    codigo_subestacion_ree: "50483"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 43}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 43}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 680

  - nudo: "PUERTO DE SANTA MARIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50484"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 683

  - nudo: "PUERTO REAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50485"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 400
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 686

  - nudo: "QUINTOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50493"
    ccaa: "Andalucía"
    subestacion_id: "se-quintos"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 136
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 118, cep_sh: 0, no_cep: 118}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Zona
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 695

  - nudo: "ROCIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50504"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 21
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 70
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 116, cep_sh: 0, no_cep: 116}
    disponible_criterio_general_demanda_mw: {cep_ch: 116, cep_sh: 0, no_cep: 116}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 708

  - nudo: "RODA DE ANDALUCIA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50505"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 70
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 178, cep_sh: 0, no_cep: 1010}
    disponible_criterio_general_demanda_mw: {cep_ch: 178, cep_sh: 0, no_cep: 1010}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 709

  - nudo: "RONDA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51288"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 85, cep_sh: 0, no_cep: 85}
    disponible_criterio_general_demanda_mw: {cep_ch: 85, cep_sh: 0, no_cep: 85}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 712

  - nudo: "SALERES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50772"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 731

  - nudo: "SALTERAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50523"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 70
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 11, cep_sh: 0, no_cep: 11}
    disponible_criterio_general_demanda_mw: {cep_ch: 11, cep_sh: 0, no_cep: 11}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 734

  - nudo: "SANTA ELVIRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50758"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 770

  - nudo: "SANTIPONCE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50561"
    ccaa: "Andalucía"
    subestacion_id: "se-santiponce"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 150
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 785

  - nudo: "TABERNAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50585"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 40
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 228, cep_sh: 0, no_cep: 527}
    disponible_criterio_general_demanda_mw: {cep_ch: 182, cep_sh: 0, no_cep: 430}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: "Capacidad y posición reservada por disposición transitoria tercera del Real Decreto-ley 7/2026"
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 825

  - nudo: "TABERNAS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50585"
    ccaa: "Andalucía"
    subestacion_id: "se-tabernas"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 28
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 133, cep_sh: 0, no_cep: 1047}
    disponible_criterio_general_demanda_mw: {cep_ch: 133, cep_sh: 0, no_cep: 1047}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 824

  - nudo: "TAJO ENCANTADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50591"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 30
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 832

  - nudo: "TAJO ENCANTADA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50591"
    ccaa: "Andalucía"
    subestacion_id: "se-tajo-encantada"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 120, cep_sh: 0, no_cep: 120}
    disponible_criterio_general_demanda_mw: {cep_ch: 120, cep_sh: 0, no_cep: 120}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 831

  - nudo: "TORREARENILLAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50602"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 848

  - nudo: "VENTILLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "51332"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 898

  - nudo: "VILLANUEVA DEL REY 220"
    tension_kv: 220
    codigo_subestacion_ree: "50654"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 171
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 263, cep_sh: 0, no_cep: 588}
    disponible_criterio_general_demanda_mw: {cep_ch: 263, cep_sh: 0, no_cep: 588}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 916

  - nudo: "VILLANUEVA DEL REY 400"
    tension_kv: 400
    codigo_subestacion_ree: "50654"
    ccaa: "Andalucía"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 125
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 712, cep_sh: 0, no_cep: 712}
    disponible_criterio_general_demanda_mw: {cep_ch: 712, cep_sh: 0, no_cep: 712}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 915

  - nudo: "ALMENDRALES 400"
    tension_kv: 400
    codigo_subestacion_ree: "51416"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 48

  - nudo: "ARAGON 400"
    tension_kv: 400
    codigo_subestacion_ree: "50042"
    ccaa: "Aragón"
    subestacion_id: "se-aragon"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 444
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 64

  - nudo: "AVE ZARAGOZA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50065"
    ccaa: "Aragón"
    subestacion_id: "se-ave-zaragoza"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 34
    solicitada_en_curso_demanda_rdt_mw: 600
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 92

  - nudo: "BIESCAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50094"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 137

  - nudo: "CALAMOCHA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50112"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 27
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 175
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 160

  - nudo: "CALATORAO 220"
    tension_kv: 220
    codigo_subestacion_ree: "51427"
    ccaa: "Aragón"
    subestacion_id: "se-calatorao"
    posiciones_consumo_rdt: {existentes: null, previstas: 4}
    otorgada_demanda_rdt_mw: 650
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 161

  - nudo: "CARIÑENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51267"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 31
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 192

  - nudo: "CARTUJOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50136"
    ccaa: "Aragón"
    subestacion_id: "se-cartujos"
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 123
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 205

  - nudo: "CINCA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50159"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 175
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 235

  - nudo: "ENTRERRIOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50206"
    ccaa: "Aragón"
    subestacion_id: "se-entrerrios"
    posiciones_consumo_rdt: {existentes: 3, previstas: null}
    otorgada_demanda_rdt_mw: 340
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 301

  - nudo: "ERISTE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50207"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 302

  - nudo: "ESCALONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50209"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 307

  - nudo: "ESCATRON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50210"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 37
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 309

  - nudo: "ESCATRON 400"
    tension_kv: 400
    codigo_subestacion_ree: "50210"
    ccaa: "Aragón"
    subestacion_id: "se-escatron"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 402
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 308

  - nudo: "ESCUCHA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50212"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 113}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 311

  - nudo: "ESPARTAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50213"
    ccaa: "Aragón"
    subestacion_id: "se-espartal"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 286
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 312

  - nudo: "ESQUEDAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50214"
    ccaa: "Aragón"
    subestacion_id: "se-esquedas"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 238
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 314

  - nudo: "FORADADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "52068"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 328

  - nudo: "FUENDETODOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50231"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 57
    valor_referencia_demanda_rdd_mw: 160
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 339

  - nudo: "FUENDETODOS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50231"
    ccaa: "Aragón"
    subestacion_id: "se-fuendetodos"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 338

  - nudo: "GRADO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50247"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 34
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 363

  - nudo: "GURREA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50262"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 387

  - nudo: "HIJAR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50266"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 394

  - nudo: "JALON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50283"
    ccaa: "Aragón"
    subestacion_id: "se-jalon"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 131
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 417

  - nudo: "LA FORTUNADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50294"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 75
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 436

  - nudo: "LANZAS AGUDAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50312"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 90
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 460

  - nudo: "LOS LEONES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50329"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 486

  - nudo: "LOS VIENTOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50333"
    ccaa: "Aragón"
    subestacion_id: "se-los-vientos"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 146
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 185
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "WSCR_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 491

  - nudo: "MAGALLON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50341"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 70
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 503

  - nudo: "MAGALLON 400"
    tension_kv: 400
    codigo_subestacion_ree: "50341"
    ccaa: "Aragón"
    subestacion_id: "se-magallon"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 4
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 502

  - nudo: "MARIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50350"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 81
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 517

  - nudo: "MEDIANO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50361"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 531

  - nudo: "MEQUINENZA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50366"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 18
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 538

  - nudo: "MEQUINENZA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50366"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 537

  - nudo: "MEZQUITA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50371"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 545

  - nudo: "MEZQUITA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50371"
    ccaa: "Aragón"
    subestacion_id: "se-mezquita"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 21
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 544

  - nudo: "MONTETORRERO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50382"
    ccaa: "Aragón"
    subestacion_id: "se-montetorrero"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 700
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 560

  - nudo: "MONZON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50384"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 56
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 130
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 562

  - nudo: "MORALETS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50387"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 87, cep_sh: 0, no_cep: 87}
    disponible_criterio_general_demanda_mw: {cep_ch: 87, cep_sh: 0, no_cep: 87}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 566

  - nudo: "MUDEJAR 400"
    tension_kv: 400
    codigo_subestacion_ree: "50395"
    ccaa: "Aragón"
    subestacion_id: "se-mudejar"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 193
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 577

  - nudo: "MUNIESA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50398"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "WSCR_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 580

  - nudo: "PEÑAFLOR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50436"
    ccaa: "Aragón"
    subestacion_id: "se-penaflor"
    posiciones_consumo_rdt: {existentes: null, previstas: 4}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 850
    valor_referencia_demanda_rdd_mw: 350
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 630

  - nudo: "PEÑAFLOR 400"
    tension_kv: 400
    codigo_subestacion_ree: "50436"
    ccaa: "Aragón"
    subestacion_id: "se-penaflor"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 300
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 629

  - nudo: "PEÑALBA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50437"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 632

  - nudo: "PEÑALBA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50437"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 49
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 631

  - nudo: "PLATEA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51355"
    ccaa: "Aragón"
    subestacion_id: "se-platea"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 31
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 240
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 647

  - nudo: "PLAZA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50449"
    ccaa: "Aragón"
    subestacion_id: "se-plaza"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 336
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 650

  - nudo: "PLAZA II (MONCASI) 220"
    tension_kv: 220
    codigo_subestacion_ree: "51443"
    ccaa: "Aragón"
    subestacion_id: "se-plaza-ii-moncasi"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 450
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 651

  - nudo: "RUEDA DE JALON 400"
    tension_kv: 400
    codigo_subestacion_ree: "50510"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 716

  - nudo: "SABIÑANIGO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50514"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 56
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 722

  - nudo: "SESUE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50571"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 798

  - nudo: "TERRER 400"
    tension_kv: 400
    codigo_subestacion_ree: "50598"
    ccaa: "Aragón"
    subestacion_id: "se-terrer"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 134
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 839

  - nudo: "VALDECONEJOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50770"
    ccaa: "Aragón"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 2, cep_sh: 0, no_cep: 16}
    disponible_criterio_general_demanda_mw: {cep_ch: 2, cep_sh: 0, no_cep: 16}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 877

  - nudo: "VILLANUEVA DE GALLEGO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50652"
    ccaa: "Aragón"
    subestacion_id: "se-villanueva-de-gallego"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 550
    valor_referencia_demanda_rdd_mw: 310
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Aragón
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 913

  - nudo: "ACECA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50003"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-aceca"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 177
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 562
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 15

  - nudo: "ALARCOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50010"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 360
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 130, cep_sh: 0, no_cep: 130}
    disponible_criterio_general_demanda_mw: {cep_ch: 130, cep_sh: 0, no_cep: 130}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 24

  - nudo: "ALMADEN 400"
    tension_kv: 400
    codigo_subestacion_ree: "51411"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 540, cep_sh: 0, no_cep: 770}
    disponible_criterio_general_demanda_mw: {cep_ch: 540, cep_sh: 0, no_cep: 770}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 43

  - nudo: "ARENAS DE SAN JUAN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50049"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 5
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 73

  - nudo: "AÑOVER 220"
    tension_kv: 220
    codigo_subestacion_ree: "50040"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-anover"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 43
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 61

  - nudo: "BARATARIA 400"
    tension_kv: 400
    codigo_subestacion_ree: "52078"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 125
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 433, cep_sh: 0, no_cep: 433}
    disponible_criterio_general_demanda_mw: {cep_ch: 433, cep_sh: 0, no_cep: 433}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 101

  - nudo: "BELINCHON 400"
    tension_kv: 400
    codigo_subestacion_ree: "50081"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 51
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 122

  - nudo: "BOLARQUE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50098"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-bolarque"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 104
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 105
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "WSCR_Nudo/Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Est_Dem_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 141

  - nudo: "BRAZATORTAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50100"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 17
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 136, cep_sh: 0, no_cep: 136}
    disponible_criterio_general_demanda_mw: {cep_ch: 136, cep_sh: 0, no_cep: 136}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 144

  - nudo: "BRAZATORTAS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50100"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 500
    solicitada_en_curso_demanda_rdt_mw: 200
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 403, cep_sh: 0, no_cep: 403}
    disponible_criterio_general_demanda_mw: {cep_ch: 403, cep_sh: 0, no_cep: 403}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: "Resolución de 24 de febrero de 2026, de la Secretaría de Estado de Energía, por la que se resuelve el concurso de capacidad de acceso de demanda en determinados nudos de la red de transporte convocado mediante la Resolución de 11 de julio de 2025, de la Secretaría de Estado de Energía, por la que se convocan los concursos de capacidad de acceso de la red de transporte"
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 143

  - nudo: "BUDIA (YELAMOS) 400"
    tension_kv: 400
    codigo_subestacion_ree: "51449"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 147

  - nudo: "CALERA Y CHOZAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "52089"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 4}
    otorgada_demanda_rdt_mw: 270
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 163

  - nudo: "CAMARENA 220"
    tension_kv: 220
    codigo_subestacion_ree: "51439"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 168

  - nudo: "CAMARENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51439"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-camarena"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 167

  - nudo: "CAMPANARIO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50116"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 56
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 178, cep_sh: 0, no_cep: 445}
    disponible_criterio_general_demanda_mw: {cep_ch: 178, cep_sh: 0, no_cep: 445}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 170

  - nudo: "CARROYUELAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50132"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 75
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 199

  - nudo: "EBORA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50185"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 270

  - nudo: "EL EMPERADOR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50193"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-el-emperador"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 42
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 186, cep_sh: 0, no_cep: 289}
    disponible_criterio_general_demanda_mw: {cep_ch: 186, cep_sh: 0, no_cep: 289}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 277

  - nudo: "ELCOGAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50202"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 27
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 103, cep_sh: 0, no_cep: 136}
    disponible_criterio_general_demanda_mw: {cep_ch: 103, cep_sh: 0, no_cep: 136}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 292

  - nudo: "FUENTES DE LA ALCARRIA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50234"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-fuentes-de-la-alcarria"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 45
    valor_referencia_demanda_rdd_mw: 450
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 346

  - nudo: "HUELVES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50272"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 400

  - nudo: "JOSE CABRERA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50287"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-jose-cabrera"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 43
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 424

  - nudo: "LA NAVA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50298"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 50, cep_sh: 0, no_cep: 50}
    disponible_criterio_general_demanda_mw: {cep_ch: 50, cep_sh: 0, no_cep: 50}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 440

  - nudo: "LA PALOMA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50299"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 240
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 443

  - nudo: "LA PINILLA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50302"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 1
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 124, cep_sh: 0, no_cep: 316}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 446

  - nudo: "LA SAGRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "52094"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 451

  - nudo: "LA SAGRA 400"
    tension_kv: 400
    codigo_subestacion_ree: "52094"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-la-sagra"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 450

  - nudo: "LA SOLANA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50307"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 220
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 2, cep_sh: 0, no_cep: 50}
    disponible_criterio_general_demanda_mw: {cep_ch: 2, cep_sh: 0, no_cep: 50}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 455

  - nudo: "MADRIDEJOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50340"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 501

  - nudo: "MANCHEGA 400"
    tension_kv: 400
    codigo_subestacion_ree: "52077"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-manchega"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 510

  - nudo: "MANZANARES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50348"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 515

  - nudo: "MANZANARES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50348"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 364, cep_sh: 0, no_cep: 364}
    disponible_criterio_general_demanda_mw: {cep_ch: 364, cep_sh: 0, no_cep: 364}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 514

  - nudo: "MINGLANILLA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50372"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 86
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 546

  - nudo: "MONTALBANEJO 400"
    tension_kv: 400
    codigo_subestacion_ree: "52079"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 553

  - nudo: "MORA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50385"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-mora"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 245, cep_sh: 0, no_cep: 287}
    disponible_criterio_general_demanda_mw: {cep_ch: 245, cep_sh: 0, no_cep: 287}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 563

  - nudo: "OLMEDILLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50411"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 20
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 600

  - nudo: "OLMEDILLA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50411"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 59
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 601

  - nudo: "PICON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50441"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 100
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 154, cep_sh: 0, no_cep: 384}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 636

  - nudo: "PRADILLOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50473"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 76
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 667

  - nudo: "PUERTOLLANO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50486"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 360
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 136, cep_sh: 0, no_cep: 136}
    disponible_criterio_general_demanda_mw: {cep_ch: 136, cep_sh: 0, no_cep: 136}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 687

  - nudo: "ROMICA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50507"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 69
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 600
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 711

  - nudo: "TALAVERA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50592"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 833

  - nudo: "TORRIJOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50608"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-torrijos"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 39
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 859

  - nudo: "TRILLO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50613"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 866

  - nudo: "TRILLO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50613"
    ccaa: "Castilla-La Mancha"
    subestacion_id: "se-trillo"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 250
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 865

  - nudo: "VENTA INES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50640"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 53
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 18, cep_sh: 0, no_cep: 18}
    disponible_criterio_general_demanda_mw: {cep_ch: 18, cep_sh: 0, no_cep: 18}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 896

  - nudo: "VILLANUEVA DE LOS ESCUDEROS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50653"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 72
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 914

  - nudo: "VILLARES DEL SAZ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50655"
    ccaa: "Castilla-La Mancha"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Castilla-La Mancha
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 917

  - nudo: "ABRERA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50002"
    ccaa: "Cataluña"
    subestacion_id: "se-abrera"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 85
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 14

  - nudo: "ADRALL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50004"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 16

  - nudo: "AENA OESTE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50006"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 60
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 18

  - nudo: "AEROPUERTO BARCELONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50007"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 19

  - nudo: "ALBATARREC 220"
    tension_kv: 220
    codigo_subestacion_ree: "50013"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 27

  - nudo: "ANOIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50038"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 55
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 75
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 76, cep_sh: 0, no_cep: 109}
    disponible_criterio_general_demanda_mw: {cep_ch: 76, cep_sh: 0, no_cep: 109}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 58

  - nudo: "ASCÓ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50060"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 86
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 87

  - nudo: "ASCÓ 400"
    tension_kv: 400
    codigo_subestacion_ree: "50060"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 125
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 114
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 86

  - nudo: "BADALONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50070"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 120
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 97

  - nudo: "BARO DE VIVER 220"
    tension_kv: 220
    codigo_subestacion_ree: "50074"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 58
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 103

  - nudo: "BEGUES (BEGUES B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50079"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 119

  - nudo: "BEGUES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50079"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 60
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 118

  - nudo: "BEGUES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50079"
    ccaa: "Cataluña"
    subestacion_id: "se-begues"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 117

  - nudo: "BELLICENS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50082"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 71
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 123

  - nudo: "BESCANO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50091"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 134

  - nudo: "BESCANO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50091"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 315
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 133

  - nudo: "BESOS NUEVO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50092"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 135

  - nudo: "CALDERS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50113"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 162

  - nudo: "CAN BARBA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50118"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 360
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 174

  - nudo: "CAN JARDI (CAN JARDI B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50119"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 177

  - nudo: "CAN JARDI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50119"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 176

  - nudo: "CAN JARDI 400"
    tension_kv: 400
    codigo_subestacion_ree: "50119"
    ccaa: "Cataluña"
    subestacion_id: "se-can-jardi"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 175

  - nudo: "CANYET 220"
    tension_kv: 220
    codigo_subestacion_ree: "50124"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 183

  - nudo: "CASTELLBISBAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50143"
    ccaa: "Cataluña"
    subestacion_id: "se-castellbisbal"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 260
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 215

  - nudo: "CASTELLET 220"
    tension_kv: 220
    codigo_subestacion_ree: "50144"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 33
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 121
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 216

  - nudo: "CENTELLES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50148"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 222

  - nudo: "CERCS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50151"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 98
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 224

  - nudo: "CERDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50719"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 80
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 225

  - nudo: "CERVELLO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50154"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 31
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 228

  - nudo: "CODONYERS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50163"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 8
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 241

  - nudo: "COLLBLANC 220"
    tension_kv: 220
    codigo_subestacion_ree: "50166"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 244

  - nudo: "CONSTANTI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50171"
    ccaa: "Cataluña"
    subestacion_id: "se-constanti"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 174
    solicitada_en_curso_demanda_rdt_mw: 100
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 249

  - nudo: "EIXAMPLE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50190"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 272

  - nudo: "EL MORELL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50194"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 46
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 278

  - nudo: "ELS AUBALS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50205"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 60
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 299

  - nudo: "ELS AUBALS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50205"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 298

  - nudo: "FACULTATS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50220"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 316

  - nudo: "FARNERS 220"
    tension_kv: 220
    codigo_subestacion_ree: "51453"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 321

  - nudo: "FARNERS 400"
    tension_kv: 400
    codigo_subestacion_ree: "51453"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 320

  - nudo: "FOIX 220"
    tension_kv: 220
    codigo_subestacion_ree: "50225"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 55
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 325

  - nudo: "FRANCOLI 220"
    tension_kv: 220
    codigo_subestacion_ree: "52041"
    ccaa: "Cataluña"
    subestacion_id: "se-francoli"
    posiciones_consumo_rdt: {existentes: null, previstas: 3}
    otorgada_demanda_rdt_mw: 156
    solicitada_en_curso_demanda_rdt_mw: 150
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: "Resolución de 24 de febrero de 2026, de la Secretaría de Estado de Energía, por la que se resuelve el concurso de capacidad de acceso de demanda en determinados nudos de la red de transporte convocado mediante la Resolución de 11 de julio de 2025, de la Secretaría de Estado de Energía, por la que se convocan los concursos de capacidad de acceso de la red de transporte"
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 332

  - nudo: "FRANQUESES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50228"
    ccaa: "Cataluña"
    subestacion_id: "se-franqueses"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 221
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 72, cep_sh: 0, no_cep: 72}
    disponible_criterio_general_demanda_mw: {cep_ch: 72, cep_sh: 0, no_cep: 72}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 333

  - nudo: "GARRAF 400"
    tension_kv: 400
    codigo_subestacion_ree: "50240"
    ccaa: "Cataluña"
    subestacion_id: "se-garraf"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 353

  - nudo: "GAVARROT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50243"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 357

  - nudo: "GRAMANET (GRAMANET B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50248"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 365

  - nudo: "GRAMANET 220"
    tension_kv: 220
    codigo_subestacion_ree: "50248"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 364

  - nudo: "GUIXERES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50261"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 93
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 386

  - nudo: "HOSPITALET 220"
    tension_kv: 220
    codigo_subestacion_ree: "50270"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 398

  - nudo: "ISONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50735"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 411

  - nudo: "ISONA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50735"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 410

  - nudo: "JUIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50288"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 425

  - nudo: "JUNEDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50290"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 427

  - nudo: "LA CANONJA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50763"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 428

  - nudo: "LA ESPLUGA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50292"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 43
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 432

  - nudo: "LA ESPLUGA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50292"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 70
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 431

  - nudo: "LA FARGA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50737"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 435

  - nudo: "LA FARGA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50737"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 434

  - nudo: "LA ROCA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50305"
    ccaa: "Cataluña"
    subestacion_id: "se-la-roca"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 160
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 72, cep_sh: 0, no_cep: 72}
    disponible_criterio_general_demanda_mw: {cep_ch: 72, cep_sh: 0, no_cep: 72}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 449

  - nudo: "LA SAGRERA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50516"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 2, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 724

  - nudo: "LA SECUITA 220"
    tension_kv: 220
    codigo_subestacion_ree: "51336"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 453

  - nudo: "LA SECUITA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51336"
    ccaa: "Cataluña"
    subestacion_id: "se-la-secuita"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 452

  - nudo: "LA SELVA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50306"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 454

  - nudo: "LES CORTS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50317"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 30
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Zona/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 469

  - nudo: "LLAVORSI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50320"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 472

  - nudo: "MAIALS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50343"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 507

  - nudo: "MANGRANERS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50346"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 511

  - nudo: "MARAGALL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50349"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 175
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 516

  - nudo: "MAS FIGUERES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50354"
    ccaa: "Cataluña"
    subestacion_id: "se-mas-figueres"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 210
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 521

  - nudo: "MASDENVERGE 400"
    tension_kv: 400
    codigo_subestacion_ree: "51202"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 260
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 522

  - nudo: "MATA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50355"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 523

  - nudo: "MONTBLANC 220"
    tension_kv: 220
    codigo_subestacion_ree: "50378"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 73
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 554

  - nudo: "MOTORS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50392"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 573

  - nudo: "NUDO VIARIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50404"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 41
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 589

  - nudo: "PALAU 220"
    tension_kv: 220
    codigo_subestacion_ree: "50422"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 146
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 613

  - nudo: "PENEDES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50434"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 627

  - nudo: "PERAFORT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50439"
    ccaa: "Cataluña"
    subestacion_id: "se-perafort"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 90
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 634

  - nudo: "PIEROLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50442"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 639

  - nudo: "PIEROLA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50442"
    ccaa: "Cataluña"
    subestacion_id: "se-pierola"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 638

  - nudo: "POBLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50450"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 215, cep_sh: 0, no_cep: 215}
    disponible_criterio_general_demanda_mw: {cep_ch: 215, cep_sh: 0, no_cep: 215}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 652

  - nudo: "PONT DE SUERT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50458"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 255, cep_sh: 0, no_cep: 255}
    disponible_criterio_general_demanda_mw: {cep_ch: 255, cep_sh: 0, no_cep: 255}
    criterio_limitante_demanda: Est_Dem_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 660

  - nudo: "PUIGPELAT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50487"
    ccaa: "Cataluña"
    subestacion_id: "se-puigpelat"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 56
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 688

  - nudo: "PUJALT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50488"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 689

  - nudo: "RIBA-ROJA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50499"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 701

  - nudo: "RIERA DE CALDES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50501"
    ccaa: "Cataluña"
    subestacion_id: "se-riera-de-caldes"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 703

  - nudo: "RIUDARENES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50753"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 31
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 264
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 705

  - nudo: "RUBI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50508"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 40
    valor_referencia_demanda_rdd_mw: 152
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 714

  - nudo: "RUBI 400"
    tension_kv: 400
    codigo_subestacion_ree: "50508"
    ccaa: "Cataluña"
    subestacion_id: "se-rubi"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 713

  - nudo: "RUBIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50509"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 39, cep_sh: 0, no_cep: 282}
    disponible_criterio_general_demanda_mw: {cep_ch: 39, cep_sh: 0, no_cep: 282}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 715

  - nudo: "SALLENTE 400"
    tension_kv: 400
    codigo_subestacion_ree: "50522"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 733

  - nudo: "SANT ANDREU 220"
    tension_kv: 220
    codigo_subestacion_ree: "50541"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 761

  - nudo: "SANT BOI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50542"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 762

  - nudo: "SANT CELONI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50543"
    ccaa: "Cataluña"
    subestacion_id: "se-sant-celoni"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 763

  - nudo: "SANT CUGAT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50544"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 71
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 764

  - nudo: "SANT FOST 220"
    tension_kv: 220
    codigo_subestacion_ree: "50545"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 765

  - nudo: "SANT JUST 220"
    tension_kv: 220
    codigo_subestacion_ree: "50546"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 140
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 766

  - nudo: "SANTA LLOGAIA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50552"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 172
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 774

  - nudo: "SENTMENAT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50568"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 107
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 794

  - nudo: "SENTMENAT 400"
    tension_kv: 400
    codigo_subestacion_ree: "50568"
    ccaa: "Cataluña"
    subestacion_id: "se-sentmenat"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 793

  - nudo: "SUBIRATS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50583"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 77
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 821

  - nudo: "TABESCAN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50586"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 826

  - nudo: "TANGER CATALUÑA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50594"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 835

  - nudo: "TARRAGONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50595"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 50
    solicitada_en_curso_demanda_rdt_mw: 100
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 836

  - nudo: "TORRES DE SEGRE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50607"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 34
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 857

  - nudo: "TRANSBADALONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50769"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 861

  - nudo: "TRINITAT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50614"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 153
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 867

  - nudo: "URGELL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50620"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 130
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Zona/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 873

  - nudo: "VANDELLOS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50636"
    ccaa: "Cataluña"
    subestacion_id: "se-vandellos"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 18
    solicitada_en_curso_demanda_rdt_mw: 125
    valor_referencia_demanda_rdd_mw: 244
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 892

  - nudo: "VANDELLOS CN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50637"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 893

  - nudo: "VERNEDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "51346"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 899

  - nudo: "VIC 220"
    tension_kv: 220
    codigo_subestacion_ree: "50643"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 400
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 902

  - nudo: "VIC 400"
    tension_kv: 400
    codigo_subestacion_ree: "50643"
    ccaa: "Cataluña"
    subestacion_id: "se-vic"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 901

  - nudo: "VILADECANS (VILADECANS B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50644"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 905

  - nudo: "VILADECANS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50644"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 904

  - nudo: "VILADECANS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50644"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 903

  - nudo: "VILANOVA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50645"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 906

  - nudo: "ZAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50464"
    ccaa: "Cataluña"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 51
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 933

  - nudo: "ZONA FRANCA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50469"
    ccaa: "Cataluña"
    subestacion_id: "se-zona-franca"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 440
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Cataluña
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 939

  - nudo: "ALBAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50011"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 72
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 69, cep_sh: 0, no_cep: 69}
    disponible_criterio_general_demanda_mw: {cep_ch: 69, cep_sh: 0, no_cep: 69}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 25

  - nudo: "ALCIRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50014"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 28

  - nudo: "ALDAIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50019"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 123
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 58, cep_sh: 0, no_cep: 58}
    disponible_criterio_general_demanda_mw: {cep_ch: 58, cep_sh: 0, no_cep: 58}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 33

  - nudo: "AQUA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50704"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 63

  - nudo: "AYORA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50067"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 94

  - nudo: "BECHI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50078"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 114
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 115

  - nudo: "BELGIDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "52086"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 205, cep_sh: 0, no_cep: 205}
    disponible_criterio_general_demanda_mw: {cep_ch: 205, cep_sh: 0, no_cep: 205}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 121

  - nudo: "BENADRESA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50083"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 66
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 124

  - nudo: "BENEJAMA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50085"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 257, cep_sh: 0, no_cep: 257}
    disponible_criterio_general_demanda_mw: {cep_ch: 257, cep_sh: 0, no_cep: 257}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 128

  - nudo: "BENEJAMA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50085"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 127

  - nudo: "BENICULL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50086"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 91
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 129

  - nudo: "BENIFERRI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50087"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 130

  - nudo: "BERNAT 220"
    tension_kv: 220
    codigo_subestacion_ree: "50090"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 132

  - nudo: "CAMPOAMOR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50117"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 131
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 61, cep_sh: 0, no_cep: 61}
    disponible_criterio_general_demanda_mw: {cep_ch: 61, cep_sh: 0, no_cep: 61}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 172

  - nudo: "CASTALLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50717"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 50
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 212

  - nudo: "CASTELLON C.T. 400"
    tension_kv: 400
    codigo_subestacion_ree: "50718"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 217

  - nudo: "CATADAU 220"
    tension_kv: 220
    codigo_subestacion_ree: "50146"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 220

  - nudo: "CATADAU 400"
    tension_kv: 400
    codigo_subestacion_ree: "50146"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-catadau"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 559
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 219

  - nudo: "COFRENTES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50164"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 242

  - nudo: "EL CANTALAR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50191"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 273

  - nudo: "EL PALMERAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50196"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 225
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 282

  - nudo: "EL PETREL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50198"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 284

  - nudo: "EL SERRALLO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50727"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-el-serrallo"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 558
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 288

  - nudo: "ELCHE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50201"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 60
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 291

  - nudo: "ELDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50728"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 293

  - nudo: "ELIANA (ELIANA B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50204"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 297

  - nudo: "ELIANA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50204"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 296

  - nudo: "ELIANA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50204"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-eliana"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 295

  - nudo: "FADRELL 400"
    tension_kv: 400
    codigo_subestacion_ree: "51408"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-fadrell"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 317

  - nudo: "FERIA DE MUESTRAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50224"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 175, cep_sh: 0, no_cep: 175}
    disponible_criterio_general_demanda_mw: {cep_ch: 175, cep_sh: 0, no_cep: 175}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 324

  - nudo: "FUENTE SAN LUIS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50233"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 344

  - nudo: "GANDIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50238"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 351

  - nudo: "GAUSSA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50242"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 356

  - nudo: "GODELLETA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50732"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 546, cep_sh: 0, no_cep: 546}
    disponible_criterio_general_demanda_mw: {cep_ch: 546, cep_sh: 0, no_cep: 546}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 362

  - nudo: "GODELLETA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50732"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-godelleta"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 361

  - nudo: "INGENIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50279"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 408

  - nudo: "JIJONA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50284"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 419

  - nudo: "LA PLANA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50303"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 448

  - nudo: "LA PLANA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50303"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-la-plana"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 596
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 447

  - nudo: "MONTEBELLO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50380"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 557

  - nudo: "MONTESA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51299"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 869, cep_sh: 0, no_cep: 955}
    disponible_criterio_general_demanda_mw: {cep_ch: 869, cep_sh: 0, no_cep: 955}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 559

  - nudo: "MORELLA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50389"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "WSCR_Nudo/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 569

  - nudo: "MORVEDRE 400"
    tension_kv: 400
    codigo_subestacion_ree: "50390"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-morvedre"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 275
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 571

  - nudo: "MORVEDRE B 220"
    tension_kv: 220
    codigo_subestacion_ree: "50390"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-morvedre-b"
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 55
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 572

  - nudo: "MUELA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50396"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-muela"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 578

  - nudo: "NOVELDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50403"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 79
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 155, cep_sh: 0, no_cep: 190}
    disponible_criterio_general_demanda_mw: {cep_ch: 155, cep_sh: 0, no_cep: 190}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 588

  - nudo: "NUEVO CAUCE 220"
    tension_kv: 220
    codigo_subestacion_ree: "51365"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 594

  - nudo: "PARQUE CENTRAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50428"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 620

  - nudo: "PATRAIX 220"
    tension_kv: 220
    codigo_subestacion_ree: "50431"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 623

  - nudo: "QUART DE POBLET 220"
    tension_kv: 220
    codigo_subestacion_ree: "50490"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 70
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 58, cep_sh: 0, no_cep: 58}
    disponible_criterio_general_demanda_mw: {cep_ch: 58, cep_sh: 0, no_cep: 58}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 691

  - nudo: "REQUENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50496"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 70
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 699

  - nudo: "ROCAMORA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50503"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 707

  - nudo: "ROJALES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50506"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 207
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 710

  - nudo: "SAGUNTO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50517"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-sagunto"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 725

  - nudo: "SAGUNTO GIS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50518"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-sagunto-gis"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 726

  - nudo: "SAGUNTUM 220"
    tension_kv: 220
    codigo_subestacion_ree: "51432"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-saguntum"
    posiciones_consumo_rdt: {existentes: null, previstas: 4}
    otorgada_demanda_rdt_mw: 140
    solicitada_en_curso_demanda_rdt_mw: 430
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 728

  - nudo: "SAGUNTUM 400"
    tension_kv: 400
    codigo_subestacion_ree: "51432"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-saguntum"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 727

  - nudo: "SALADAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50519"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 24, cep_sh: 0, no_cep: 24}
    disponible_criterio_general_demanda_mw: {cep_ch: 24, cep_sh: 0, no_cep: 24}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 729

  - nudo: "SAN MIGUEL DE SALINAS (SAN MIGUEL DE SALINAS B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50534"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 133, cep_sh: 0, no_cep: 138}
    disponible_criterio_general_demanda_mw: {cep_ch: 133, cep_sh: 0, no_cep: 138}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 752

  - nudo: "SAN MIGUEL DE SALINAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50534"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 224, cep_sh: 0, no_cep: 244}
    disponible_criterio_general_demanda_mw: {cep_ch: 224, cep_sh: 0, no_cep: 244}
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 751

  - nudo: "SAN VICENTE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50538"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 757

  - nudo: "SANCHO LLOP 220"
    tension_kv: 220
    codigo_subestacion_ree: "50757"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 75
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 759

  - nudo: "SANTA POLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50556"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 778

  - nudo: "SAX 400"
    tension_kv: 400
    codigo_subestacion_ree: "50565"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 68
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 790

  - nudo: "SEGORBE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50566"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-segorbe"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 31
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 791

  - nudo: "TORRELLANO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50604"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 25
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 851

  - nudo: "TORREMENDO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50767"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 781, cep_sh: 0, no_cep: 1166}
    disponible_criterio_general_demanda_mw: {cep_ch: 781, cep_sh: 0, no_cep: 1166}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 852

  - nudo: "TORRENTE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50606"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 856

  - nudo: "TORRENTE 400"
    tension_kv: 400
    codigo_subestacion_ree: "50606"
    ccaa: "Comunidad Valenciana"
    subestacion_id: "se-torrente"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 93
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 855

  - nudo: "TORREVIEJA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50768"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 74
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 106
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 138, cep_sh: 0, no_cep: 138}
    disponible_criterio_general_demanda_mw: {cep_ch: 138, cep_sh: 0, no_cep: 138}
    criterio_limitante_demanda: Est_Dem_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 858

  - nudo: "VALL D'UXO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50625"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 879

  - nudo: "VALLDIGNA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50627"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 55
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 881

  - nudo: "VALLE DEL CARCER 220"
    tension_kv: 220
    codigo_subestacion_ree: "50631"
    ccaa: "Comunidad Valenciana"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 87
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad Valenciana
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 886

  - nudo: "AENA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50005"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 17

  - nudo: "AGUACATE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50008"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 20

  - nudo: "ALCOBENDAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50015"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-alcobendas"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 117
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 29

  - nudo: "ALGETE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50023"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-algete"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 465
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 39

  - nudo: "ANCHUELO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50035"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-anchuelo"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 26
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 55

  - nudo: "ANCHUELO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50035"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-anchuelo"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 257
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 54

  - nudo: "ANTONIO LEYVA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50039"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 60

  - nudo: "ARAVACA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50044"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 79
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 66

  - nudo: "ARDOZ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50047"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-ardoz"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 182
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 71

  - nudo: "ARGANDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50050"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 74

  - nudo: "ARGANZUELA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50051"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 75

  - nudo: "ARROYO DE LA VEGA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50056"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-arroyo-de-la-vega"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 53
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 136
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 82

  - nudo: "AZCA 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50078"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 43
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 95

  - nudo: "BEGOÑA 220"
    tension_kv: 220
    codigo_subestacion_ree: "52082"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 116

  - nudo: "BOADILLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50096"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 112
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 139

  - nudo: "BUENAVISTA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50102"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 148

  - nudo: "CAMINO FREGACEDOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50115"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 169

  - nudo: "CAMPO NACIONES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50779"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 171

  - nudo: "CANILLEJAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50123"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 182

  - nudo: "CASA DE CAMPO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50138"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 208

  - nudo: "CERRO PLATA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50153"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 225
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 227

  - nudo: "CISNEROS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50722"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 123
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 237

  - nudo: "CIUDAD DEPORTIVA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50161"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 238

  - nudo: "COMPLUTUM 220"
    tension_kv: 220
    codigo_subestacion_ree: "50703"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-complutum"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 38
    solicitada_en_curso_demanda_rdt_mw: 38
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 245

  - nudo: "COSLADA (COSLADA B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50175"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 255

  - nudo: "COSLADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50175"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-coslada"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 254

  - nudo: "DAGANZO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50180"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-daganzo"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 70
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 261

  - nudo: "EL COTO 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50222"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 276

  - nudo: "EL PILAR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50443"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 640

  - nudo: "FORTUNA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50227"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-fortuna"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 163
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 331

  - nudo: "FUENCARRAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50230"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 337

  - nudo: "FUENCARRAL 400"
    tension_kv: 400
    codigo_subestacion_ree: "50230"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-fuencarral"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 336

  - nudo: "FUENLABRADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50232"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 39
    solicitada_en_curso_demanda_rdt_mw: 1
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 340

  - nudo: "FUENTE HITO 220"
    tension_kv: 220
    codigo_subestacion_ree: "51255"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 175
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 343

  - nudo: "GALAPAGAR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50236"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 25
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 124
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 349

  - nudo: "GALAPAGAR 400"
    tension_kv: 400
    codigo_subestacion_ree: "50236"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 348

  - nudo: "GETAFE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50246"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 360

  - nudo: "HORNILLO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50268"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 35
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 396

  - nudo: "HORTALEZA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50269"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 135
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 397

  - nudo: "LA CEREAL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50291"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 430

  - nudo: "LA CEREAL 400"
    tension_kv: 400
    codigo_subestacion_ree: "50291"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-la-cereal"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 188
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 429

  - nudo: "LA ESTRELLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50293"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 433

  - nudo: "LA TORRECILLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50308"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 58
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 456

  - nudo: "LEGANES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50316"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 468

  - nudo: "LOECHES (LOECHES B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50323"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
