    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 478

  - nudo: "LOECHES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50323"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-loeches"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 477

  - nudo: "LOECHES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50323"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-loeches"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 260
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 476

  - nudo: "LUCERO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50336"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 495

  - nudo: "MAJADAHONDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50344"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 508

  - nudo: "MANUEL BECERRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50397"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 37
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 512

  - nudo: "MAZARREDO 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50411"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 80
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 529

  - nudo: "MECO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50360"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-meco"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 530

  - nudo: "MEDIODIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50416"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 66
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 534

  - nudo: "MELANCOLICOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50365"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 536

  - nudo: "MIRASIERRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50374"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 549

  - nudo: "MORALEJA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50386"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 82
    solicitada_en_curso_demanda_rdt_mw: 154
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 565

  - nudo: "MORALEJA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50386"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-moraleja"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 564

  - nudo: "MORATA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50388"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 34
    solicitada_en_curso_demanda_rdt_mw: 121
    valor_referencia_demanda_rdd_mw: 98
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 568

  - nudo: "MORATA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50388"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-morata"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 77
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 567

  - nudo: "NORTE 220"
    tension_kv: 220
    codigo_subestacion_ree: "51239"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 106
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 587

  - nudo: "NUEVA MECO 220"
    tension_kv: 220
    codigo_subestacion_ree: "51426"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-nueva-meco"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 114
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 593

  - nudo: "PALAFOX 220"
    tension_kv: 220
    codigo_subestacion_ree: "50421"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 612

  - nudo: "PARLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50427"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 60
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 619

  - nudo: "PARQUE INGENIEROS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50430"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 622

  - nudo: "PINTO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50445"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 644

  - nudo: "PINTO AYUDEN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50446"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 55
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 645

  - nudo: "POLIGONO C 220"
    tension_kv: 220
    codigo_subestacion_ree: "50454"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 656

  - nudo: "PRADO SANTO DOMINGO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50474"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-prado-santo-domingo"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 74
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 668

  - nudo: "PROSPERIDAD 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50546"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 62
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 669

  - nudo: "PTE.SAN FERNANDO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50475"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 670

  - nudo: "PUENTE PRINCESA 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50551"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 86
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 675

  - nudo: "RETAMAR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50497"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-retamar"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 95
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 700

  - nudo: "SAN FERNANDO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50756"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 742

  - nudo: "SAN FERNANDO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50756"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-san-fernando"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 224
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 741

  - nudo: "SANCHINARRO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50539"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 175
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 758

  - nudo: "SIMANCAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "UFD-50660"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 803

  - nudo: "SS.REYES (SS.REYES B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50582"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 820

  - nudo: "SS.REYES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50582"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona/Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 819

  - nudo: "SS.REYES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50582"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-ss-reyes"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 818

  - nudo: "TORREJON DE VELASCO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50766"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-torrejon-de-velasco"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 124
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Din1_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 850

  - nudo: "TRES CANTOS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50610"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 862

  - nudo: "TRES CANTOS GIS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50611"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 863

  - nudo: "VALDEMORO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50624"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 96
    valor_referencia_demanda_rdd_mw: 310
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 878

  - nudo: "VALLE DEL ARCIPRESTE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50630"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 885

  - nudo: "VALLECAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50632"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 887

  - nudo: "VENTAS DEL BATAN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50642"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 897

  - nudo: "VILLAVERDE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50658"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 921

  - nudo: "VILLAVERDE BAJO (VILLAVERDE BAJO B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50659"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 32
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 922

  - nudo: "VILLAVICIOSA (VILLAVICIOSA B) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50660"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 925

  - nudo: "VILLAVICIOSA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50660"
    ccaa: "Comunidad de Madrid"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 924

  - nudo: "VILLAVICIOSA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50660"
    ccaa: "Comunidad de Madrid"
    subestacion_id: "se-villaviciosa"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 213
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Comunidad de Madrid
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 923

  - nudo: "ALMARAZ CN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50027"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 437, cep_sh: 0, no_cep: 437}
    disponible_criterio_general_demanda_mw: {cep_ch: 437, cep_sh: 0, no_cep: 437}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 45

  - nudo: "ALMARAZ CN 400"
    tension_kv: 400
    codigo_subestacion_ree: "50027"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 215
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 44

  - nudo: "ALMARAZ E.T. 220"
    tension_kv: 220
    codigo_subestacion_ree: "50028"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 46

  - nudo: "ALVARADO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50032"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 140
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 146, cep_sh: 0, no_cep: 300}
    disponible_criterio_general_demanda_mw: {cep_ch: 146, cep_sh: 0, no_cep: 300}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 51

  - nudo: "ARAÑUELO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50043"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 30
    solicitada_en_curso_demanda_rdt_mw: 2970
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 65

  - nudo: "BALBOA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50071"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 143
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 99

  - nudo: "BALBOA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50071"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 237
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 98

  - nudo: "BIENVENIDA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50093"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 511
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 239, cep_sh: 0, no_cep: 381}
    disponible_criterio_general_demanda_mw: {cep_ch: 239, cep_sh: 0, no_cep: 381}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 136

  - nudo: "BROVALES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50101"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 146, cep_sh: 0, no_cep: 424}
    disponible_criterio_general_demanda_mw: {cep_ch: 146, cep_sh: 0, no_cep: 424}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 146

  - nudo: "BROVALES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50101"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 145

  - nudo: "CACERES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50107"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 155

  - nudo: "CARMONITA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50716"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 39
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 195

  - nudo: "CASATEJADA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50140"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 210

  - nudo: "CAÑAVERAL 400"
    tension_kv: 400
    codigo_subestacion_ree: "50715"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 56
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 506, cep_sh: 0, no_cep: 743}
    disponible_criterio_general_demanda_mw: {cep_ch: 506, cep_sh: 0, no_cep: 743}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 185

  - nudo: "CEDILLO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50147"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 349
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 203, cep_sh: 0, no_cep: 1025}
    disponible_criterio_general_demanda_mw: {cep_ch: 203, cep_sh: 0, no_cep: 1025}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 221

  - nudo: "DON ALVARO 400"
    tension_kv: 400
    codigo_subestacion_ree: "51301"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 574
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 758, cep_sh: 0, no_cep: 769}
    disponible_criterio_general_demanda_mw: {cep_ch: 758, cep_sh: 0, no_cep: 769}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 263

  - nudo: "FUENTE DE CANTOS 400"
    tension_kv: 400
    codigo_subestacion_ree: "52076"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 125
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 774, cep_sh: 0, no_cep: 955}
    disponible_criterio_general_demanda_mw: {cep_ch: 774, cep_sh: 0, no_cep: 955}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 341

  - nudo: "FUENTE DEL MAESTRE 400"
    tension_kv: 400
    codigo_subestacion_ree: "52075"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 26
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 18, cep_sh: 0, no_cep: 18}
    disponible_criterio_general_demanda_mw: {cep_ch: 3, cep_sh: 0, no_cep: 3}
    criterio_limitante_demanda: Est_Dem_Zona
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 342

  - nudo: "GUADIANA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51291"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 15, cep_sh: 0, no_cep: 15}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 375

  - nudo: "J.M.ORIOL 220"
    tension_kv: 220
    codigo_subestacion_ree: "50282"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 416

  - nudo: "J.M.ORIOL 400"
    tension_kv: 400
    codigo_subestacion_ree: "50282"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 415

  - nudo: "LLERENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "52074"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 125
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 627, cep_sh: 0, no_cep: 627}
    disponible_criterio_general_demanda_mw: {cep_ch: 627, cep_sh: 0, no_cep: 627}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 505

  - nudo: "LOS ARENALES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50740"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 484

  - nudo: "MERIDA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50369"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 220
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 541

  - nudo: "PLASENCIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50447"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 646

  - nudo: "QUINTANA DE LA SERENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51412"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 1
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 542, cep_sh: 0, no_cep: 542}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 694

  - nudo: "RIOCAYA (CAMPO MAIOR) 400"
    tension_kv: 400
    codigo_subestacion_ree: "51392"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 300
    solicitada_en_curso_demanda_rdt_mw: 700
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 15, cep_sh: 0, no_cep: 15}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 704

  - nudo: "SAN SERVAN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50537"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 339, cep_sh: 0, no_cep: 631}
    disponible_criterio_general_demanda_mw: {cep_ch: 339, cep_sh: 0, no_cep: 631}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 756

  - nudo: "SAN SERVAN 400"
    tension_kv: 400
    codigo_subestacion_ree: "50537"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 30
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 15}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 755

  - nudo: "TORREJON 220"
    tension_kv: 220
    codigo_subestacion_ree: "50603"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 108, cep_sh: 0, no_cep: 108}
    disponible_criterio_general_demanda_mw: {cep_ch: 108, cep_sh: 0, no_cep: 108}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 849

  - nudo: "TRUJILLO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50616"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 200
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 870

  - nudo: "VAGUADAS 220"
    tension_kv: 220
    codigo_subestacion_ree: "50621"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 25
    valor_referencia_demanda_rdd_mw: 159
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 78, cep_sh: 0, no_cep: 78}
    disponible_criterio_general_demanda_mw: {cep_ch: 78, cep_sh: 0, no_cep: 78}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 874

  - nudo: "VALDECABALLEROS 400"
    tension_kv: 400
    codigo_subestacion_ree: "50622"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 225
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 875

  - nudo: "ZARZON 400"
    tension_kv: 400
    codigo_subestacion_ree: "51278"
    ccaa: "Extremadura"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 10
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 98, cep_sh: 0, no_cep: 1136}
    disponible_criterio_general_demanda_mw: {cep_ch: 98, cep_sh: 0, no_cep: 1136}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: Extremadura
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 937

  - nudo: "ABADIANO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50000"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 17
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 425
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 7

  - nudo: "ABANTO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50001"
    ccaa: "País Vasco"
    subestacion_id: "se-abanto"
    posiciones_consumo_rdt: {existentes: null, previstas: 1}
    otorgada_demanda_rdt_mw: 130
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 1, cep_sh: 0, no_cep: 1}
    disponible_criterio_general_demanda_mw: {cep_ch: 1, cep_sh: 0, no_cep: 1}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 9

  - nudo: "ALI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50025"
    ccaa: "País Vasco"
    subestacion_id: "se-ali"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 41

  - nudo: "AMOREBIETA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50034"
    ccaa: "País Vasco"
    subestacion_id: "se-amorebieta"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 334, cep_sh: 0, no_cep: 334}
    disponible_criterio_general_demanda_mw: {cep_ch: 334, cep_sh: 0, no_cep: 334}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 53

  - nudo: "ARKALE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50054"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 79

  - nudo: "ARRIGORRIAGA 400"
    tension_kv: 400
    codigo_subestacion_ree: "51448"
    ccaa: "País Vasco"
    subestacion_id: "se-arrigorriaga"
    posiciones_consumo_rdt: {existentes: null, previstas: 2}
    otorgada_demanda_rdt_mw: 125
    solicitada_en_curso_demanda_rdt_mw: 370
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 496, cep_sh: 0, no_cep: 496}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: "Nudo de concurso."
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 81

  - nudo: "AYALA (ALONSOTEGUI) 220"
    tension_kv: 220
    codigo_subestacion_ree: "50031"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 211
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 50

  - nudo: "AYALA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50066"
    ccaa: "País Vasco"
    subestacion_id: "se-ayala"
    posiciones_consumo_rdt: {existentes: 2, previstas: null}
    otorgada_demanda_rdt_mw: 152
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 78
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 93

  - nudo: "AZPEITIA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50068"
    ccaa: "País Vasco"
    subestacion_id: "se-azpeitia"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 643, cep_sh: 0, no_cep: 643}
    disponible_criterio_general_demanda_mw: {cep_ch: 643, cep_sh: 0, no_cep: 643}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 96

  - nudo: "BARRUNDIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "51418"
    ccaa: "País Vasco"
    subestacion_id: "se-barrundia"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 81
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 110, cep_sh: 0, no_cep: 142}
    disponible_criterio_general_demanda_mw: {cep_ch: 110, cep_sh: 0, no_cep: 142}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 111

  - nudo: "BASAURI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50077"
    ccaa: "País Vasco"
    subestacion_id: "se-basauri"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 446
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 112

  - nudo: "ELGEA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50203"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 41, cep_sh: 0, no_cep: 142}
    disponible_criterio_general_demanda_mw: {cep_ch: 41, cep_sh: 0, no_cep: 142}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 294

  - nudo: "GAMARRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50237"
    ccaa: "País Vasco"
    subestacion_id: "se-gamarra"
    posiciones_consumo_rdt: {existentes: 2, previstas: null}
    otorgada_demanda_rdt_mw: 63
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 107
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 350

  - nudo: "GATICA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50241"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 355

  - nudo: "GATICA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50241"
    ccaa: "País Vasco"
    subestacion_id: "se-gatica"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 278, cep_sh: 0, no_cep: 278}
    disponible_criterio_general_demanda_mw: {cep_ch: 278, cep_sh: 0, no_cep: 278}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 354

  - nudo: "GUEÑES 220"
    tension_kv: 220
    codigo_subestacion_ree: "50256"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 220
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 379

  - nudo: "GUEÑES 400"
    tension_kv: 400
    codigo_subestacion_ree: "50256"
    ccaa: "País Vasco"
    subestacion_id: "se-guenes"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 378

  - nudo: "HERNANI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50264"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 391

  - nudo: "HERNANI 400"
    tension_kv: 400
    codigo_subestacion_ree: "50264"
    ccaa: "País Vasco"
    subestacion_id: "se-hernani"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 51
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 420
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 483, cep_sh: 0, no_cep: 483}
    disponible_criterio_general_demanda_mw: {cep_ch: 483, cep_sh: 0, no_cep: 483}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 390

  - nudo: "IRUN 220"
    tension_kv: 220
    codigo_subestacion_ree: "50280"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado. Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 409

  - nudo: "ITXASO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50281"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 413

  - nudo: "ITXASO 400"
    tension_kv: 400
    codigo_subestacion_ree: "50281"
    ccaa: "País Vasco"
    subestacion_id: "se-itxaso"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 412

  - nudo: "JUNDIZ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50289"
    ccaa: "País Vasco"
    subestacion_id: "se-jundiz"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 118
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 271, cep_sh: 0, no_cep: 353}
    disponible_criterio_general_demanda_mw: {cep_ch: 271, cep_sh: 0, no_cep: 353}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 426

  - nudo: "LA JARA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50296"
    ccaa: "País Vasco"
    subestacion_id: "se-la-jara"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 87
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 39, cep_sh: 0, no_cep: 39}
    disponible_criterio_general_demanda_mw: {cep_ch: 39, cep_sh: 0, no_cep: 39}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 438

  - nudo: "LAGUARDIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50310"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 458

  - nudo: "LUMINABASO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50742"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 25
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 498

  - nudo: "MERCEDES BENZ 220"
    tension_kv: 220
    codigo_subestacion_ree: "50368"
    ccaa: "País Vasco"
    subestacion_id: "se-mercedes-benz"
    posiciones_consumo_rdt: {existentes: 2, previstas: 1}
    otorgada_demanda_rdt_mw: 50
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 540

  - nudo: "ORMAIZTEGUI 220"
    tension_kv: 220
    codigo_subestacion_ree: "50418"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 2, previstas: null}
    otorgada_demanda_rdt_mw: 125
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 608

  - nudo: "ORTUELLA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50419"
    ccaa: "País Vasco"
    subestacion_id: "se-ortuella"
    posiciones_consumo_rdt: {existentes: 2, previstas: null}
    otorgada_demanda_rdt_mw: 100
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 337
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Est_Dem_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 610

  - nudo: "PUENTELARRA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50480"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 115
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 553, cep_sh: 0, no_cep: 567}
    disponible_criterio_general_demanda_mw: {cep_ch: 553, cep_sh: 0, no_cep: 567}
    criterio_limitante_demanda: WSCR_Nudo
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 677

  - nudo: "SANTURCE 220"
    tension_kv: 220
    codigo_subestacion_ree: "50563"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 29
    valor_referencia_demanda_rdd_mw: 89
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 788

  - nudo: "SANTURCE 400"
    tension_kv: 400
    codigo_subestacion_ree: "50563"
    ccaa: "País Vasco"
    subestacion_id: "se-santurce"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 250, cep_sh: 0, no_cep: 250}
    disponible_criterio_general_demanda_mw: {cep_ch: 250, cep_sh: 0, no_cep: 250}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 787

  - nudo: "SIDENOR 220"
    tension_kv: 220
    codigo_subestacion_ree: "50573"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 3, previstas: null}
    otorgada_demanda_rdt_mw: 150
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: Est_Dem_Nudo/Est_Dem_Zona
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona, cep_sh: Est_Dem_Nudo/Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 800

  - nudo: "VITORIA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50462"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 110
    valor_referencia_acordado: "SI"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado en la zona estática."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 931

  - nudo: "VITORIA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50462"
    ccaa: "País Vasco"
    subestacion_id: "se-vitoria"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 42
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 548, cep_sh: 0, no_cep: 844}
    disponible_criterio_general_demanda_mw: {cep_ch: 548, cep_sh: 0, no_cep: 844}
    criterio_limitante_demanda: "WSCR_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 930

  - nudo: "ZAMUDIO 220"
    tension_kv: 220
    codigo_subestacion_ree: "50466"
    ccaa: "País Vasco"
    subestacion_id: "se-zamudio"
    posiciones_consumo_rdt: {existentes: 1, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: "NO"
    margen_total_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    disponible_criterio_general_demanda_mw: {cep_ch: null, cep_sh: null, no_cep: null}
    criterio_limitante_demanda: null
    motivo_no_otorgable: "Valor de referencia no acordado."
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 935

  - nudo: "ZIERBENA 400"
    tension_kv: 400
    codigo_subestacion_ree: "50468"
    ccaa: "País Vasco"
    subestacion_id: "se-zierbena"
    posiciones_consumo_rdt: {existentes: null, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 1, cep_sh: 0, no_cep: 1}
    disponible_criterio_general_demanda_mw: {cep_ch: 1, cep_sh: 0, no_cep: 1}
    criterio_limitante_demanda: "Din1_Zona"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 938

  - nudo: "ZUMARRAGA 220"
    tension_kv: 220
    codigo_subestacion_ree: "50470"
    ccaa: "País Vasco"
    subestacion_id: null
    posiciones_consumo_rdt: {existentes: 2, previstas: null}
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: "N/A"
    margen_total_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    disponible_criterio_general_demanda_mw: {cep_ch: 0, cep_sh: 0, no_cep: 0}
    criterio_limitante_demanda: "Est_Dem_Nudo"
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes: [src-ree-csv]
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    valores_no_publicados_ree: {agreed: N/A}
    ccaa_ree: País Vasco
    ambito_electrico: peninsular
    sistema_electrico: null
    fila_csv_ree: 940
  - nudo: ABADES 400
    tension_kv: 400
    codigo_subestacion_ree: "52065"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 5
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ABADES 220
    tension_kv: 220
    codigo_subestacion_ree: "52065"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 6
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ABANILLA 400
    tension_kv: 400
    codigo_subestacion_ree: "52072"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 8
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 125
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 753
      cep_sh: 0
      no_cep: 1167
    disponible_criterio_general_demanda_mw:
      cep_ch: 753
      cep_sh: 0
      no_cep: 1167
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ABEGONDO 400
    tension_kv: 400
    codigo_subestacion_ree: "50700"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 10
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 465
      cep_sh: 0
      no_cep: 916
    disponible_criterio_general_demanda_mw:
      cep_ch: 465
      cep_sh: 0
      no_cep: 916
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ABEGONDO 220
    tension_kv: 220
    codigo_subestacion_ree: "50700"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 11
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 135
      cep_sh: 0
      no_cep: 570
    disponible_criterio_general_demanda_mw:
      cep_ch: 135
      cep_sh: 0
      no_cep: 570
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ABONA 220
    tension_kv: 220
    codigo_subestacion_ree: "50701"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 12
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ABONA 66
    tension_kv: 66
    codigo_subestacion_ree: "50701"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 13
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 69
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 69
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: AGUAYO 400
    tension_kv: 400
    codigo_subestacion_ree: "50009"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 21
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: AGUAYO 220
    tension_kv: 220
    codigo_subestacion_ree: "50009"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 22
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 9
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 423
      cep_sh: 0
      no_cep: 423
    disponible_criterio_general_demanda_mw:
      cep_ch: 423
      cep_sh: 0
      no_cep: 423
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: AGÜIMES 66
    tension_kv: 66
    codigo_subestacion_ree: "50702"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 23
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ALBARELLOS 220
    tension_kv: 220
    codigo_subestacion_ree: "50012"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 26
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 10
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 263
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 263
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ALCOCERO DE MOLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50016"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 30
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 515
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 515
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ALCUDIA BALEARES 66
    tension_kv: 66
    codigo_subestacion_ree: "50018"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 32
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ALDEA BLANCA 66
    tension_kv: 66
    codigo_subestacion_ree: "50020"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 34
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ALDEADAVILA 400
    tension_kv: 400
    codigo_subestacion_ree: "50021"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 35
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ALDEADAVILA 220
    tension_kv: 220
    codigo_subestacion_ree: "50021"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 36
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 861
      cep_sh: 0
      no_cep: 964
    disponible_criterio_general_demanda_mw:
      cep_ch: 861
      cep_sh: 0
      no_cep: 964
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ALGECIRAS 132
    tension_kv: 132
    codigo_subestacion_ree: "50022"
    ccaa: Andalucía
    ccaa_ree: Andalucía
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 38
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ALMAZAN 400
    tension_kv: 400
    codigo_subestacion_ree: "50029"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 47
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 25
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 113
      cep_sh: 0
      no_cep: 628
    disponible_criterio_general_demanda_mw:
      cep_ch: 113
      cep_sh: 0
      no_cep: 628
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: AMOEIRO 220
    tension_kv: 220
    codigo_subestacion_ree: "50033"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 52
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 35
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 128
      cep_sh: 0
      no_cep: 128
    disponible_criterio_general_demanda_mw:
      cep_ch: 128
      cep_sh: 0
      no_cep: 128
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ANDRATX 66
    tension_kv: 66
    codigo_subestacion_ree: "50036"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 56
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: APARECIDA 400
    tension_kv: 400
    codigo_subestacion_ree: "50041"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 62
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 245
      cep_sh: 0
      no_cep: 724
    disponible_criterio_general_demanda_mw:
      cep_ch: 245
      cep_sh: 0
      no_cep: 724
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ARBILLERA 400
    tension_kv: 400
    codigo_subestacion_ree: "50705"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 67
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 574
      cep_sh: 0
      no_cep: 574
    disponible_criterio_general_demanda_mw:
      cep_ch: 574
      cep_sh: 0
      no_cep: 574
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ARBILLERA 220
    tension_kv: 220
    codigo_subestacion_ree: "50705"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 68
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 261
      cep_sh: 0
      no_cep: 261
    disponible_criterio_general_demanda_mw:
      cep_ch: 261
      cep_sh: 0
      no_cep: 261
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ARENAL 66
    tension_kv: 66
    codigo_subestacion_ree: "50048"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 72
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 9
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 9
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ARGUINEGUIN 66
    tension_kv: 66
    codigo_subestacion_ree: "50052"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 76
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 49
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ARICO2 66
    tension_kv: 66
    codigo_subestacion_ree: "50053"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 77
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 46
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 46
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ARINAGA 66
    tension_kv: 66
    codigo_subestacion_ree: "50706"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 78
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 28
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ARONA 66
    tension_kv: 66
    codigo_subestacion_ree: "50055"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 80
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 67
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 13
      cep_sh: 0
      no_cep: 13
    disponible_criterio_general_demanda_mw:
      cep_ch: 13
      cep_sh: 0
      no_cep: 13
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ARTA 66
    tension_kv: 66
    codigo_subestacion_ree: "50058"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 84
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ARUCAS 66
    tension_kv: 66
    codigo_subestacion_ree: "50059"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 85
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 31
    disponible_criterio_general_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 31
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ASOMADA 400
    tension_kv: 400
    codigo_subestacion_ree: "50061"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 88
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 445
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 684
      cep_sh: 0
      no_cep: 684
    disponible_criterio_general_demanda_mw:
      cep_ch: 684
      cep_sh: 0
      no_cep: 684
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ASTILLERO 220
    tension_kv: 220
    codigo_subestacion_ree: "50062"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 89
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 114
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ATIOS 220
    tension_kv: 220
    codigo_subestacion_ree: "50064"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 91
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 291
      cep_sh: 0
      no_cep: 291
    disponible_criterio_general_demanda_mw:
      cep_ch: 291
      cep_sh: 0
      no_cep: 291
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BALSICAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50072"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 100
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 13
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 235
      cep_sh: 0
      no_cep: 274
    disponible_criterio_general_demanda_mw:
      cep_ch: 207
      cep_sh: 0
      no_cep: 263
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: Capacidad y posición reservada por disposición transitoria tercera del Real Decreto-ley 7/2026
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BARCINA 400
    tension_kv: 400
    codigo_subestacion_ree: "50073"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 102
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 75
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BARRANCO CALDERINA 66
    tension_kv: 66
    codigo_subestacion_ree: "51454"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 104
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BARRANCO DE TIRAJANA III 220
    tension_kv: 220
    codigo_subestacion_ree: "50776"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 105
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BARRANCO SECO 66
    tension_kv: 66
    codigo_subestacion_ree: "50075"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 106
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BARRANCO TIRAJANA 220
    tension_kv: 220
    codigo_subestacion_ree: "50076"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 107
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona/Din1_Zona, cep_sh: WSCR_Nudo/WSCR_Zona/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BARRANCO TIRAJANA 66
    tension_kv: 66
    codigo_subestacion_ree: "50076"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 108
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona/Din1_Zona, cep_sh: WSCR_Nudo/WSCR_Zona/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BARRANCO TIRAJANA (BARRANCO TIRAJANA B) 220
    tension_kv: 220
    codigo_subestacion_ree: "50076"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 109
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona/Din1_Zona, cep_sh: WSCR_Nudo/WSCR_Zona/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BARRANCO TIRAJANA (BARRANCO TIRAJANA B) 66
    tension_kv: 66
    codigo_subestacion_ree: "50076"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 110
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona/Din1_Zona, cep_sh: WSCR_Nudo/WSCR_Zona/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BEARIZ 400
    tension_kv: 400
    codigo_subestacion_ree: "50708"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 114
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 756
      cep_sh: 0
      no_cep: 866
    disponible_criterio_general_demanda_mw:
      cep_ch: 756
      cep_sh: 0
      no_cep: 866
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BELESAR 220
    tension_kv: 220
    codigo_subestacion_ree: "50080"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 120
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 228
      cep_sh: 0
      no_cep: 256
    disponible_criterio_general_demanda_mw:
      cep_ch: 228
      cep_sh: 0
      no_cep: 256
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BIT 66
    tension_kv: 66
    codigo_subestacion_ree: "50095"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 138
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 41
    disponible_criterio_general_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 41
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BOIMENTE 400
    tension_kv: 400
    codigo_subestacion_ree: "50097"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 140
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 900
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 107
      cep_sh: 0
      no_cep: 214
    disponible_criterio_general_demanda_mw:
      cep_ch: 107
      cep_sh: 0
      no_cep: 214
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BOSSA 132
    tension_kv: 132
    codigo_subestacion_ree: "50099"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 142
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 30
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BUENAVISTA GC 66
    tension_kv: 66
    codigo_subestacion_ree: "50103"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 149
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 49
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 5
      cep_sh: 0
      no_cep: 5
    disponible_criterio_general_demanda_mw:
      cep_ch: 5
      cep_sh: 0
      no_cep: 5
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BUENOS AIRES 220
    tension_kv: 220
    codigo_subestacion_ree: "50104"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 150
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BUENOS AIRES 66
    tension_kv: 66
    codigo_subestacion_ree: "50104"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 151
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 129
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: BUNIEL 400
    tension_kv: 400
    codigo_subestacion_ree: "50710"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 152
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 28
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 466
      cep_sh: 0
      no_cep: 466
    disponible_criterio_general_demanda_mw:
      cep_ch: 466
      cep_sh: 0
      no_cep: 466
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: BUNYOLA 66
    tension_kv: 66
    codigo_subestacion_ree: "50105"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 153
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CACICEDO 220
    tension_kv: 220
    codigo_subestacion_ree: "50108"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 156
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 145
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 292
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CALA BLAVA 66
    tension_kv: 66
    codigo_subestacion_ree: "50711"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 157
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CALA MESQUIDA 132
    tension_kv: 132
    codigo_subestacion_ree: "50110"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 158
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 18
      cep_sh: 0
      no_cep: 55
    disponible_criterio_general_demanda_mw:
      cep_ch: 18
      cep_sh: 0
      no_cep: 55
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CALA MILLOR 66
    tension_kv: 66
    codigo_subestacion_ree: "50111"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 159
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 7
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 7
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CALETILLAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50712"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 164
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CALLEJONES 66
    tension_kv: 66
    codigo_subestacion_ree: "50713"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 165
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 7
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 7
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CALVIA 66
    tension_kv: 66
    codigo_subestacion_ree: "50114"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 166
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 45
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 45
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CAMPOS 400
    tension_kv: 400
    codigo_subestacion_ree: "51339"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 173
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 450
      cep_sh: 0
      no_cep: 1166
    disponible_criterio_general_demanda_mw:
      cep_ch: 450
      cep_sh: 0
      no_cep: 1166
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CAN PICAFORT 66
    tension_kv: 66
    codigo_subestacion_ree: "50120"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 178
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 71
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 4
    disponible_criterio_general_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 4
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CANDELARIA 220
    tension_kv: 220
    codigo_subestacion_ree: "50122"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 179
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CANDELARIA 66
    tension_kv: 66
    codigo_subestacion_ree: "50122"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 180
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 15
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CANDELARIA (CANDELARIA B) 66
    tension_kv: 66
    codigo_subestacion_ree: "50122"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 181
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CAÑADA DE LA BARCA 132
    tension_kv: 132
    codigo_subestacion_ree: "50714"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 184
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CAPDEPERA 66
    tension_kv: 66
    codigo_subestacion_ree: "50127"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 189
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CARDOSO 400
    tension_kv: 400
    codigo_subestacion_ree: "50733"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 190
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CARDOSO 220
    tension_kv: 220
    codigo_subestacion_ree: "50733"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 191
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CARRIL 400
    tension_kv: 400
    codigo_subestacion_ree: "50129"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 196
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 50
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 758
      cep_sh: 0
      no_cep: 1165
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CARRIO 220
    tension_kv: 220
    codigo_subestacion_ree: "50130"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 197
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CARRIZAL 66
    tension_kv: 66
    codigo_subestacion_ree: "50131"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 198
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CARTELLE 400
    tension_kv: 400
    codigo_subestacion_ree: "50134"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 202
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 700
      cep_sh: 0
      no_cep: 700
    disponible_criterio_general_demanda_mw:
      cep_ch: 700
      cep_sh: 0
      no_cep: 700
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CARTELLE 220
    tension_kv: 220
    codigo_subestacion_ree: "50134"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 203
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 733
      cep_sh: 0
      no_cep: 742
    disponible_criterio_general_demanda_mw:
      cep_ch: 733
      cep_sh: 0
      no_cep: 742
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CA'S TRESORER 220
    tension_kv: 220
    codigo_subestacion_ree: "50137"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 206
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 97
      cep_sh: 0
      no_cep: 97
    disponible_criterio_general_demanda_mw:
      cep_ch: 97
      cep_sh: 0
      no_cep: 97
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CA'S TRESORER 66
    tension_kv: 66
    codigo_subestacion_ree: "50137"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 207
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 34
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 34
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CASTEJON 400
    tension_kv: 400
    codigo_subestacion_ree: "50142"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 213
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CASTRELO 220
    tension_kv: 220
    codigo_subestacion_ree: "50145"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 218
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 20
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 162
      cep_sh: 0
      no_cep: 373
    disponible_criterio_general_demanda_mw:
      cep_ch: 162
      cep_sh: 0
      no_cep: 373
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CERRATO 400
    tension_kv: 400
    codigo_subestacion_ree: "50152"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 226
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 42
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CHANTADA 220
    tension_kv: 220
    codigo_subestacion_ree: "50155"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 229
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 240
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 132
      cep_sh: 0
      no_cep: 132
    disponible_criterio_general_demanda_mw:
      cep_ch: 132
      cep_sh: 0
      no_cep: 132
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CHAYOFA 66
    tension_kv: 66
    codigo_subestacion_ree: "50156"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 230
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 104
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 6
    disponible_criterio_general_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 6
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CHIO 66
    tension_kv: 66
    codigo_subestacion_ree: "50720"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 231
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CICERO 220
    tension_kv: 220
    codigo_subestacion_ree: "50157"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 233
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 74
      cep_sh: 0
      no_cep: 348
    disponible_criterio_general_demanda_mw:
      cep_ch: 74
      cep_sh: 0
      no_cep: 348
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CILLAMAYOR 220
    tension_kv: 220
    codigo_subestacion_ree: "50158"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 234
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 111
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 111
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CINSA 66
    tension_kv: 66
    codigo_subestacion_ree: "50160"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 236
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CIUDAD RODRIGO 400
    tension_kv: 400
    codigo_subestacion_ree: "50796"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 239
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 7
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 819
      cep_sh: 0
      no_cep: 853
    disponible_criterio_general_demanda_mw:
      cep_ch: 819
      cep_sh: 0
      no_cep: 853
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CIUDADELA 132
    tension_kv: 132
    codigo_subestacion_ree: "50162"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 240
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 62
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: COLISEO 66
    tension_kv: 66
    codigo_subestacion_ree: "50165"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 243
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: COMPOSTILLA 400
    tension_kv: 400
    codigo_subestacion_ree: "50168"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 246
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: COMPOSTILLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50168"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 247
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 760
    valor_referencia_demanda_rdd_mw: 160
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 225
      cep_sh: 0
      no_cep: 225
    disponible_criterio_general_demanda_mw:
      cep_ch: 225
      cep_sh: 0
      no_cep: 225
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CONSO 220
    tension_kv: 220
    codigo_subestacion_ree: "50170"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 248
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 28
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 32
      cep_sh: 0
      no_cep: 32
    disponible_criterio_general_demanda_mw:
      cep_ch: 32
      cep_sh: 0
      no_cep: 32
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CORDOVILLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50172"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 250
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: CORNATEL 220
    tension_kv: 220
    codigo_subestacion_ree: "50173"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 251
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 70
      cep_sh: 0
      no_cep: 70
    disponible_criterio_general_demanda_mw:
      cep_ch: 70
      cep_sh: 0
      no_cep: 70
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CORRALEJO 66
    tension_kv: 66
    codigo_subestacion_ree: "50174"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 252
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 19
    disponible_criterio_general_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 19
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: COSCURITA 220
    tension_kv: 220
    codigo_subestacion_ree: "51450"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 253
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 322
      cep_sh: 0
      no_cep: 558
    disponible_criterio_general_demanda_mw:
      cep_ch: 322
      cep_sh: 0
      no_cep: 558
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: COTORROS 400
    tension_kv: 400
    codigo_subestacion_ree: "51447"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 258
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 54
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 595
      cep_sh: 0
      no_cep: 596
    disponible_criterio_general_demanda_mw:
      cep_ch: 595
      cep_sh: 0
      no_cep: 596
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: CUESTA DE LA VILLA 66
    tension_kv: 66
    codigo_subestacion_ree: "50179"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 260
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: DIQUE DEL ESTE 66
    tension_kv: 66
    codigo_subestacion_ree: "50181"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 262
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: DRAGO 66
    tension_kv: 66
    codigo_subestacion_ree: "50774"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 268
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 30
      cep_sh: 0
      no_cep: 40
    disponible_criterio_general_demanda_mw:
      cep_ch: 30
      cep_sh: 0
      no_cep: 40
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: DRAGONERA 132
    tension_kv: 132
    codigo_subestacion_ree: "50184"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 269
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: EIRIS 220
    tension_kv: 220
    codigo_subestacion_ree: "50189"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 271
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: EL CERRO 220
    tension_kv: 220
    codigo_subestacion_ree: "50192"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 274
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 249
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 249
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: EL PALMAR 400
    tension_kv: 400
    codigo_subestacion_ree: "50195"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 279
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 183
      cep_sh: 0
      no_cep: 1006
    disponible_criterio_general_demanda_mw:
      cep_ch: 183
      cep_sh: 0
      no_cep: 1006
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: EL PALMAR 220
    tension_kv: 220
    codigo_subestacion_ree: "50195"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 280
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: EL PALMAR DE LA GOMERA 66
    tension_kv: 66
    codigo_subestacion_ree: "50725"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 281
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 13
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: EL PALO 400
    tension_kv: 400
    codigo_subestacion_ree: "50197"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 283
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 450
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 542
      cep_sh: 0
      no_cep: 661
    disponible_criterio_general_demanda_mw:
      cep_ch: 542
      cep_sh: 0
      no_cep: 661
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: EL ROSARIO 220
    tension_kv: 220
    codigo_subestacion_ree: "50726"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 285
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: EL ROSARIO 66
    tension_kv: 66
    codigo_subestacion_ree: "50726"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 286
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: EL SEQUERO 220
    tension_kv: 220
    codigo_subestacion_ree: "50199"
    ccaa: La Rioja
    ccaa_ree: La Rioja
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 287
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 131
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 97
      cep_sh: 0
      no_cep: 338
    disponible_criterio_general_demanda_mw:
      cep_ch: 97
      cep_sh: 0
      no_cep: 338
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: EL TABLERO 66
    tension_kv: 66
    codigo_subestacion_ree: "50200"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 289
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 16
      cep_sh: 0
      no_cep: 16
    disponible_criterio_general_demanda_mw:
      cep_ch: 16
      cep_sh: 0
      no_cep: 16
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ES BESSONS 220
    tension_kv: 220
    codigo_subestacion_ree: "50208"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 303
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 51
      cep_sh: 0
      no_cep: 130
    disponible_criterio_general_demanda_mw:
      cep_ch: 51
      cep_sh: 0
      no_cep: 130
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ES BESSONS 132
    tension_kv: 132
    codigo_subestacion_ree: "50208"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 304
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 25
      cep_sh: 0
      no_cep: 84
    disponible_criterio_general_demanda_mw:
      cep_ch: 25
      cep_sh: 0
      no_cep: 84
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ES BESSONS 66
    tension_kv: 66
    codigo_subestacion_ree: "50208"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 305
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 66
    disponible_criterio_general_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 66
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ES BESSONS (ES BESSONS B) 66
    tension_kv: 66
    codigo_subestacion_ree: "50208"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 306
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 108
    disponible_criterio_general_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 108
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ESCOBAR 66
    tension_kv: 66
    codigo_subestacion_ree: "50730"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 310
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ESPINARDO 220
    tension_kv: 220
    codigo_subestacion_ree: "51402"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 313
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: FALCA 66
    tension_kv: 66
    codigo_subestacion_ree: "50221"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 318
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 44
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 23
      cep_sh: 0
      no_cep: 23
    disponible_criterio_general_demanda_mw:
      cep_ch: 23
      cep_sh: 0
      no_cep: 23
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: FAUSITA 400
    tension_kv: 400
    codigo_subestacion_ree: "50223"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 322
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 269
      cep_sh: 0
      no_cep: 1015
    disponible_criterio_general_demanda_mw:
      cep_ch: 269
      cep_sh: 0
      no_cep: 1015
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: FAUSITA 220
    tension_kv: 220
    codigo_subestacion_ree: "50223"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 323
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 130
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: FONTEFRIA 400
    tension_kv: 400
    codigo_subestacion_ree: "50731"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 326
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 107
      cep_sh: 0
      no_cep: 107
    disponible_criterio_general_demanda_mw:
      cep_ch: 107
      cep_sh: 0
      no_cep: 107
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: FONTEFRIA 220
    tension_kv: 220
    codigo_subestacion_ree: "50731"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 327
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 461
      cep_sh: 0
      no_cep: 461
    disponible_criterio_general_demanda_mw:
      cep_ch: 461
      cep_sh: 0
      no_cep: 461
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: FORMENTERA 132
    tension_kv: 132
    codigo_subestacion_ree: "50226"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 329
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: FORMENTERA 30
    tension_kv: 30
    codigo_subestacion_ree: "50226"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 330
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 27
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 2
      cep_sh: 0
      no_cep: 30
    disponible_criterio_general_demanda_mw:
      cep_ch: 2
      cep_sh: 0
      no_cep: 30
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: FRIEIRA 220
    tension_kv: 220
    codigo_subestacion_ree: "50229"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 334
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 291
      cep_sh: 0
      no_cep: 291
    disponible_criterio_general_demanda_mw:
      cep_ch: 291
      cep_sh: 0
      no_cep: 291
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: FUENCALIENTE 66
    tension_kv: 66
    codigo_subestacion_ree: "51451"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 335
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: FUENTEBUREBA 400
    tension_kv: 400
    codigo_subestacion_ree: "51372"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 345
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 76
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 434
      cep_sh: 0
      no_cep: 596
    disponible_criterio_general_demanda_mw:
      cep_ch: 434
      cep_sh: 0
      no_cep: 596
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GAROÑA 220
    tension_kv: 220
    codigo_subestacion_ree: "50239"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 352
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 131
      cep_sh: 0
      no_cep: 623
    disponible_criterio_general_demanda_mw:
      cep_ch: 131
      cep_sh: 0
      no_cep: 623
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GENETO 66
    tension_kv: 66
    codigo_subestacion_ree: "50245"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 359
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 54
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: GRAN TARAJAL 132
    tension_kv: 132
    codigo_subestacion_ree: "50249"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 366
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GRAN TARAJAL 66
    tension_kv: 66
    codigo_subestacion_ree: "50249"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 367
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 18
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: GRANADILLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50250"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 368
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona/Din1_Zona, cep_sh: WSCR_Nudo/WSCR_Zona/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GRANADILLA 66
    tension_kv: 66
    codigo_subestacion_ree: "50250"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 369
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GRANADILLA (GRANADILLA B) 220
    tension_kv: 220
    codigo_subestacion_ree: "52093"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 370
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona/Din1_Zona, cep_sh: WSCR_Nudo/WSCR_Zona/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GRIJOTA 400
    tension_kv: 400
    codigo_subestacion_ree: "50251"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 371
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 31
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: GUAJARA 66
    tension_kv: 66
    codigo_subestacion_ree: "50253"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 376
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 2
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 64
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: GUARDO 220
    tension_kv: 220
    codigo_subestacion_ree: "50255"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 377
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 270
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 171
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 171
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: GUIA 66
    tension_kv: 66
    codigo_subestacion_ree: "50257"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 380
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 6
    disponible_criterio_general_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 6
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: GUIA DE ISORA 66
    tension_kv: 66
    codigo_subestacion_ree: "50258"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 381
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: GUINCHOS 66
    tension_kv: 66
    codigo_subestacion_ree: "50260"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 385
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 30
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: HARÍA 66
    tension_kv: 66
    codigo_subestacion_ree: "52091"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 388
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 7
    disponible_criterio_general_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 7
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: HARO 220
    tension_kv: 220
    codigo_subestacion_ree: "50263"
    ccaa: La Rioja
    ccaa_ree: La Rioja
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 389
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: HERRERA 400
    tension_kv: 400
    codigo_subestacion_ree: "50265"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 392
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 91
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: HERRERA 220
    tension_kv: 220
    codigo_subestacion_ree: "50265"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 393
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 190
      cep_sh: 0
      no_cep: 190
    disponible_criterio_general_demanda_mw:
      cep_ch: 190
      cep_sh: 0
      no_cep: 190
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: HINOJOSA 400
    tension_kv: 400
    codigo_subestacion_ree: "50267"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 395
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 552
      cep_sh: 0
      no_cep: 552
    disponible_criterio_general_demanda_mw:
      cep_ch: 552
      cep_sh: 0
      no_cep: 552
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: HOYA MORENA 220
    tension_kv: 220
    codigo_subestacion_ree: "50271"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 399
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 125
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 61
      cep_sh: 0
      no_cep: 61
    disponible_criterio_general_demanda_mw:
      cep_ch: 61
      cep_sh: 0
      no_cep: 61
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: IBIZA 132
    tension_kv: 132
    codigo_subestacion_ree: "50274"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 402
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: IBIZA 66
    tension_kv: 66
    codigo_subestacion_ree: "50274"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 403
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: IBIZA 23 66
    tension_kv: 66
    codigo_subestacion_ree: "50275"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 404
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ICOD DE LOS VINOS 66
    tension_kv: 66
    codigo_subestacion_ree: "50276"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 405
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 24
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 40
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 40
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: INCA 66
    tension_kv: 66
    codigo_subestacion_ree: "50278"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 407
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 38
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: JARES 132
    tension_kv: 132
    codigo_subestacion_ree: "50736"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 418
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: JINAMAR 220
    tension_kv: 220
    codigo_subestacion_ree: "50285"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 420
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 29
    disponible_criterio_general_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 29
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: JINAMAR 66
    tension_kv: 66
    codigo_subestacion_ree: "50285"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 421
    posiciones_consumo_rdt:
      existentes: 2
      previstas: null
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 29
    disponible_criterio_general_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 29
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LA GRELA 220
    tension_kv: 220
    codigo_subestacion_ree: "50295"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 437
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 55
    solicitada_en_curso_demanda_rdt_mw: 47
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LA LORA 400
    tension_kv: 400
    codigo_subestacion_ree: "50297"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 439
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 1
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 83
      cep_sh: 0
      no_cep: 454
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LA OLIVA 132
    tension_kv: 132
    codigo_subestacion_ree: "50738"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 441
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LA OLIVA 66
    tension_kv: 66
    codigo_subestacion_ree: "50738"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 442
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 11
      cep_sh: 0
      no_cep: 19
    disponible_criterio_general_demanda_mw:
      cep_ch: 11
      cep_sh: 0
      no_cep: 19
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LA PATERNA 66
    tension_kv: 66
    codigo_subestacion_ree: "50300"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 444
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 61
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 41
    disponible_criterio_general_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 41
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LA PEREDA 220
    tension_kv: 220
    codigo_subestacion_ree: "50301"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 445
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 73
      cep_sh: 0
      no_cep: 73
    disponible_criterio_general_demanda_mw:
      cep_ch: 73
      cep_sh: 0
      no_cep: 73
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LADA 400
    tension_kv: 400
    codigo_subestacion_ree: "50309"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 457
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 322
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 322
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LAS ARROYADAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50313"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 461
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 132
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 173
      cep_sh: 0
      no_cep: 173
    disponible_criterio_general_demanda_mw:
      cep_ch: 173
      cep_sh: 0
      no_cep: 173
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LAS BREÑAS 66
    tension_kv: 66
    codigo_subestacion_ree: "50739"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 462
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 15
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LAS MAZORRAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50314"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 463
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 35
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 222
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 222
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LAS PALMAS OESTE 66
    tension_kv: 66
    codigo_subestacion_ree: "52083"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 464
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 80
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LAS ROSAS 220
    tension_kv: 220
    codigo_subestacion_ree: "52071"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 465
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LAS ROSAS 66
    tension_kv: 66
    codigo_subestacion_ree: "52071"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 466
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 35
    disponible_criterio_general_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 35
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LASTRAS 400
    tension_kv: 400
    codigo_subestacion_ree: "50315"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 467
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 25
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LLATZER 66
    tension_kv: 66
    codigo_subestacion_ree: "50319"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 471
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 86
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 25
    disponible_criterio_general_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 25
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LLUBI 220
    tension_kv: 220
    codigo_subestacion_ree: "50321"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 473
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 56
      cep_sh: 0
      no_cep: 130
    disponible_criterio_general_demanda_mw:
      cep_ch: 56
      cep_sh: 0
      no_cep: 130
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LLUBI 66
    tension_kv: 66
    codigo_subestacion_ree: "50321"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 474
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 113
      cep_sh: 0
      no_cep: 130
    disponible_criterio_general_demanda_mw:
      cep_ch: 113
      cep_sh: 0
      no_cep: 130
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LLUCMAJOR 66
    tension_kv: 66
    codigo_subestacion_ree: "50322"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 475
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 47
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 19
      cep_sh: 0
      no_cep: 19
    disponible_criterio_general_demanda_mw:
      cep_ch: 19
      cep_sh: 0
      no_cep: 19
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOGROÑO 220
    tension_kv: 220
    codigo_subestacion_ree: "50324"
    ccaa: La Rioja
    ccaa_ree: La Rioja
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 479
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOMBA 400
    tension_kv: 400
    codigo_subestacion_ree: "50325"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 480
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LOMBA 220
    tension_kv: 220
    codigo_subestacion_ree: "50325"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 481
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 639
      cep_sh: 0
      no_cep: 639
    disponible_criterio_general_demanda_mw:
      cep_ch: 639
      cep_sh: 0
      no_cep: 639
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LOMO APOLINARIO 66
    tension_kv: 66
    codigo_subestacion_ree: "50326"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 482
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 54
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOMO MASPALOMAS 66
    tension_kv: 66
    codigo_subestacion_ree: "50327"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 483
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 43
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 48
      cep_sh: 0
      no_cep: 48
    disponible_criterio_general_demanda_mw:
      cep_ch: 48
      cep_sh: 0
      no_cep: 48
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOS OLIVOS 66
    tension_kv: 66
    codigo_subestacion_ree: "50410"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 488
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOS REALEJOS 66
    tension_kv: 66
    codigo_subestacion_ree: "50332"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 490
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 5
      cep_sh: 0
      no_cep: 5
    disponible_criterio_general_demanda_mw:
      cep_ch: 5
      cep_sh: 0
      no_cep: 5
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOURIZAN 220
    tension_kv: 220
    codigo_subestacion_ree: "50334"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 492
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LOUSAME 220
    tension_kv: 220
    codigo_subestacion_ree: "50741"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 493
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 187
    disponible_criterio_general_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 187
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LUBIAN 220
    tension_kv: 220
    codigo_subestacion_ree: "50335"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 494
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 151
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 151
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: LUDRIO 400
    tension_kv: 400
    codigo_subestacion_ree: "50337"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 496
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 450
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 317
      cep_sh: 0
      no_cep: 826
    disponible_criterio_general_demanda_mw:
      cep_ch: 317
      cep_sh: 0
      no_cep: 826
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: LUENGOS 400
    tension_kv: 400
    codigo_subestacion_ree: "50338"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 497
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 12
    solicitada_en_curso_demanda_rdt_mw: 45
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 341
      cep_sh: 0
      no_cep: 341
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MACHER 66
    tension_kv: 66
    codigo_subestacion_ree: "50339"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 499
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 43
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MACIÑEIRA 400
    tension_kv: 400
    codigo_subestacion_ree: "51434"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 500
    posiciones_consumo_rdt:
      existentes: null
      previstas: 2
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 225
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 434
      cep_sh: 0
      no_cep: 1024
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MAGAÑA 220
    tension_kv: 220
    codigo_subestacion_ree: "50743"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 504
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 392
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 392
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MAHON 132
    tension_kv: 132
    codigo_subestacion_ree: "50342"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 506
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 84
    disponible_criterio_general_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 84
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MANACOR 66
    tension_kv: 66
    codigo_subestacion_ree: "50345"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 509
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MANUEL CRUZ 66
    tension_kv: 66
    codigo_subestacion_ree: "50347"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 513
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MARRATXI 66
    tension_kv: 66
    codigo_subestacion_ree: "50351"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 518
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 35
    disponible_criterio_general_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 35
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MARRATXI (MARRATXI B) 66
    tension_kv: 66
    codigo_subestacion_ree: "50351"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 519
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 60
      cep_sh: 0
      no_cep: 60
    disponible_criterio_general_demanda_mw:
      cep_ch: 60
      cep_sh: 0
      no_cep: 60
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MARZAGAN 66
    tension_kv: 66
    codigo_subestacion_ree: "50353"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 520
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MATAPORQUERA 220
    tension_kv: 220
    codigo_subestacion_ree: "50356"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 524
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 223
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 86
      cep_sh: 0
      no_cep: 86
    disponible_criterio_general_demanda_mw:
      cep_ch: 86
      cep_sh: 0
      no_cep: 86
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MATAS BLANCAS 132
    tension_kv: 132
    codigo_subestacion_ree: "50357"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 525
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MATAS BLANCAS 66
    tension_kv: 66
    codigo_subestacion_ree: "50357"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 526
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 52
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MATORRAL 66
    tension_kv: 66
    codigo_subestacion_ree: "50358"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 527
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 32
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MAZARICOS 220
    tension_kv: 220
    codigo_subestacion_ree: "50359"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 528
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 78
      cep_sh: 0
      no_cep: 163
    disponible_criterio_general_demanda_mw:
      cep_ch: 78
      cep_sh: 0
      no_cep: 163
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MEDINA DEL CAMPO 220
    tension_kv: 220
    codigo_subestacion_ree: "50362"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 532
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MEDINACELI 400
    tension_kv: 400
    codigo_subestacion_ree: "50363"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 533
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 66
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 64
      cep_sh: 0
      no_cep: 212
    disponible_criterio_general_demanda_mw:
      cep_ch: 64
      cep_sh: 0
      no_cep: 212
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MEIRAMA 220
    tension_kv: 220
    codigo_subestacion_ree: "50364"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 535
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 55
    solicitada_en_curso_demanda_rdt_mw: 150
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MERCADAL 132
    tension_kv: 132
    codigo_subestacion_ree: "50367"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 539
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 57
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 24
      cep_sh: 0
      no_cep: 40
    disponible_criterio_general_demanda_mw:
      cep_ch: 24
      cep_sh: 0
      no_cep: 40
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MESON D.V. 400
    tension_kv: 400
    codigo_subestacion_ree: "50370"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 542
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 809
      cep_sh: 0
      no_cep: 916
    disponible_criterio_general_demanda_mw:
      cep_ch: 809
      cep_sh: 0
      no_cep: 916
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MESON D.V. 220
    tension_kv: 220
    codigo_subestacion_ree: "50370"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 543
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 135
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 75
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 280
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 280
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MIRANDA DE EBRO 220
    tension_kv: 220
    codigo_subestacion_ree: "50373"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 548
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MOGAN 66
    tension_kv: 66
    codigo_subestacion_ree: "52084"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 550
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 13
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MOLINES 66
    tension_kv: 66
    codigo_subestacion_ree: "50375"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 551
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 18
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 88
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 24
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 24
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MONCAYO 220
    tension_kv: 220
    codigo_subestacion_ree: "50376"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 552
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 90
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MONTEARENAS 400
    tension_kv: 400
    codigo_subestacion_ree: "50379"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 555
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MONTEARENAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50379"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 556
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 47
      cep_sh: 0
      no_cep: 562
    disponible_criterio_general_demanda_mw:
      cep_ch: 47
      cep_sh: 0
      no_cep: 562
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MONTOUTO 220
    tension_kv: 220
    codigo_subestacion_ree: "50383"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 561
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 169
      cep_sh: 0
      no_cep: 291
    disponible_criterio_general_demanda_mw:
      cep_ch: 169
      cep_sh: 0
      no_cep: 291
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MORERUELA 400
    tension_kv: 400
    codigo_subestacion_ree: "52066"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 570
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 25
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 611
      cep_sh: 0
      no_cep: 990
    disponible_criterio_general_demanda_mw:
      cep_ch: 611
      cep_sh: 0
      no_cep: 990
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MUDARRA 400
    tension_kv: 400
    codigo_subestacion_ree: "50393"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 574
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 108
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MUDARRA 220
    tension_kv: 220
    codigo_subestacion_ree: "50393"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 575
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 118
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 410
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 410
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MUDARRITA 220
    tension_kv: 220
    codigo_subestacion_ree: "50394"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 576
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 25
      cep_sh: 0
      no_cep: 595
    disponible_criterio_general_demanda_mw:
      cep_ch: 25
      cep_sh: 0
      no_cep: 595
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MUELLE GRANDE 66
    tension_kv: 66
    codigo_subestacion_ree: "50397"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 579
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 69
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 22
      cep_sh: 0
      no_cep: 22
    disponible_criterio_general_demanda_mw:
      cep_ch: 22
      cep_sh: 0
      no_cep: 22
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MURCIA 220
    tension_kv: 220
    codigo_subestacion_ree: "50399"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 581
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: MURTERAR 220
    tension_kv: 220
    codigo_subestacion_ree: "50400"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 582
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 10
    disponible_criterio_general_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 10
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MURUARTE 400
    tension_kv: 400
    codigo_subestacion_ree: "50401"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 583
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: MURUARTE 220
    tension_kv: 220
    codigo_subestacion_ree: "50401"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 584
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 20
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: NARAIO 400
    tension_kv: 400
    codigo_subestacion_ree: "51282"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 585
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 1985
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 608
      cep_sh: 0
      no_cep: 1024
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: NARCEA 400
    tension_kv: 400
    codigo_subestacion_ree: "50402"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 586
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 499
    disponible_criterio_general_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 499
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: NUEVA ESCOMBRERAS 400
    tension_kv: 400
    codigo_subestacion_ree: "50406"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 591
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 411
      cep_sh: 0
      no_cep: 1165
    disponible_criterio_general_demanda_mw:
      cep_ch: 411
      cep_sh: 0
      no_cep: 1165
    criterio_limitante_demanda: WSCR_Nudo/WSCR_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/WSCR_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: NUEVA ESCOMBRERAS (NUEVA ESCOMBRERAS B) 400
    tension_kv: 400
    codigo_subestacion_ree: "50406"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 592
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 391
      cep_sh: 0
      no_cep: 1165
    disponible_criterio_general_demanda_mw:
      cep_ch: 391
      cep_sh: 0
      no_cep: 1165
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: NUEVO VIGO (BATEAS) 220
    tension_kv: 220
    codigo_subestacion_ree: "50777"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 595
    posiciones_consumo_rdt:
      existentes: null
      previstas: 2
    otorgada_demanda_rdt_mw: 100
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 291
      cep_sh: 0
      no_cep: 291
    disponible_criterio_general_demanda_mw:
      cep_ch: 291
      cep_sh: 0
      no_cep: 291
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: Resolución de 24 de febrero de 2026, de la Secretaría de Estado de Energía, por la que se resuelve el concurso de capacidad de acceso de demanda en determinados nudos de la red de transporte convocado mediante la Resolución de 11 de julio de 2025, de la Secretaría de Estado de Energía, por la que se convocan los concursos de capacidad de acceso de la red de transporte
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: NUREDDUNA 66
    tension_kv: 66
    codigo_subestacion_ree: "50407"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 596
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 23
      cep_sh: 0
      no_cep: 23
    disponible_criterio_general_demanda_mw:
      cep_ch: 23
      cep_sh: 0
      no_cep: 23
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: O INCIO 220
    tension_kv: 220
    codigo_subestacion_ree: "52088"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 597
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 14
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 274
      cep_sh: 0
      no_cep: 338
    disponible_criterio_general_demanda_mw:
      cep_ch: 274
      cep_sh: 0
      no_cep: 338
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: OLITE 220
    tension_kv: 220
    codigo_subestacion_ree: "50408"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 598
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: OLMEDO 400
    tension_kv: 400
    codigo_subestacion_ree: "50412"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 602
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 91
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ONCALA 220
    tension_kv: 220
    codigo_subestacion_ree: "50413"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 603
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 50
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 317
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 317
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ONDINAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50414"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 604
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 190
    disponible_criterio_general_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 190
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ORCOYEN 220
    tension_kv: 220
    codigo_subestacion_ree: "50416"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 606
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 88
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ORTIGUERO 220
    tension_kv: 220
    codigo_subestacion_ree: "52087"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 609
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 227
      cep_sh: 0
      no_cep: 261
    disponible_criterio_general_demanda_mw:
      cep_ch: 227
      cep_sh: 0
      no_cep: 261
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: OTERO 220
    tension_kv: 220
    codigo_subestacion_ree: "50420"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 611
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 25
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PALENCIA 220
    tension_kv: 220
    codigo_subestacion_ree: "50423"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 614
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 169
    valor_referencia_demanda_rdd_mw: 259
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 295
      cep_sh: 0
      no_cep: 411
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PALMA NOVA 66
    tension_kv: 66
    codigo_subestacion_ree: "50424"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 615
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 5
      cep_sh: 0
      no_cep: 13
    disponible_criterio_general_demanda_mw:
      cep_ch: 5
      cep_sh: 0
      no_cep: 13
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PARAMO DE POZA 220
    tension_kv: 220
    codigo_subestacion_ree: "50426"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 618
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 242
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 242
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PARQUE EOLICO DO SIL 220
    tension_kv: 220
    codigo_subestacion_ree: "50429"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 621
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 176
      cep_sh: 0
      no_cep: 258
    disponible_criterio_general_demanda_mw:
      cep_ch: 176
      cep_sh: 0
      no_cep: 258
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PAZOS DE BORBEN 220
    tension_kv: 220
    codigo_subestacion_ree: "50432"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 624
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PENAGOS 400
    tension_kv: 400
    codigo_subestacion_ree: "50433"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 625
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 633
      cep_sh: 0
      no_cep: 687
    disponible_criterio_general_demanda_mw:
      cep_ch: 633
      cep_sh: 0
      no_cep: 687
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PENAGOS 220
    tension_kv: 220
    codigo_subestacion_ree: "50433"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 626
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PEÑADRADA 220
    tension_kv: 220
    codigo_subestacion_ree: "50435"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 628
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 81
      cep_sh: 0
      no_cep: 171
    disponible_criterio_general_demanda_mw:
      cep_ch: 81
      cep_sh: 0
      no_cep: 171
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PEÑARRUBIA 400
    tension_kv: 400
    codigo_subestacion_ree: "50438"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 633
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 244
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 224
      cep_sh: 0
      no_cep: 722
    disponible_criterio_general_demanda_mw:
      cep_ch: 224
      cep_sh: 0
      no_cep: 722
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PESOZ 400
    tension_kv: 400
    codigo_subestacion_ree: "50440"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 635
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 400
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 138
      cep_sh: 0
      no_cep: 214
    disponible_criterio_general_demanda_mw:
      cep_ch: 138
      cep_sh: 0
      no_cep: 214
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PIELAGOS 220
    tension_kv: 220
    codigo_subestacion_ree: "51251"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 637
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 180
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 213
      cep_sh: 0
      no_cep: 213
    disponible_criterio_general_demanda_mw:
      cep_ch: 213
      cep_sh: 0
      no_cep: 213
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PLAYA BLANCA 132
    tension_kv: 132
    codigo_subestacion_ree: "50448"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 648
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PLAYA BLANCA 66
    tension_kv: 66
    codigo_subestacion_ree: "50448"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 649
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 9
      cep_sh: 0
      no_cep: 9
    disponible_criterio_general_demanda_mw:
      cep_ch: 9
      cep_sh: 0
      no_cep: 9
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: POLA DE GORDON 400
    tension_kv: 400
    codigo_subestacion_ree: "50451"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 653
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 76
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: POLIGONO BALEARES 66
    tension_kv: 66
    codigo_subestacion_ree: "50453"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 655
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 57
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 57
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: POLIGONO GRANADILLA 66
    tension_kv: 66
    codigo_subestacion_ree: "50455"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 657
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 62
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: POLIGONO GUIMAR 66
    tension_kv: 66
    codigo_subestacion_ree: "50456"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 658
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 43
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 31
    disponible_criterio_general_demanda_mw:
      cep_ch: 31
      cep_sh: 0
      no_cep: 31
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: POLLENSA 66
    tension_kv: 66
    codigo_subestacion_ree: "50457"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 659
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 44
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 13
      cep_sh: 0
      no_cep: 13
    disponible_criterio_general_demanda_mw:
      cep_ch: 13
      cep_sh: 0
      no_cep: 13
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PORIS 220
    tension_kv: 220
    codigo_subestacion_ree: "50748"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 661
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PORIS 66
    tension_kv: 66
    codigo_subestacion_ree: "50748"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 662
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 56
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 56
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PORTO COLOM 66
    tension_kv: 66
    codigo_subestacion_ree: "50459"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 663
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 38
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 3
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 3
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PORTODEMOUROS 220
    tension_kv: 220
    codigo_subestacion_ree: "50460"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 664
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 142
      cep_sh: 0
      no_cep: 275
    disponible_criterio_general_demanda_mw:
      cep_ch: 142
      cep_sh: 0
      no_cep: 275
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: POZA DE LA SAL 220
    tension_kv: 220
    codigo_subestacion_ree: "50471"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 665
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 249
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 249
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PRADA 220
    tension_kv: 220
    codigo_subestacion_ree: "50472"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 666
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 151
      cep_sh: 0
      no_cep: 151
    disponible_criterio_general_demanda_mw:
      cep_ch: 151
      cep_sh: 0
      no_cep: 151
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PUEBLA DE SANABRIA 220
    tension_kv: 220
    codigo_subestacion_ree: "50477"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 673
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 151
      cep_sh: 0
      no_cep: 151
    disponible_criterio_general_demanda_mw:
      cep_ch: 151
      cep_sh: 0
      no_cep: 151
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PUENTE BIBEY 220
    tension_kv: 220
    codigo_subestacion_ree: "50478"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 674
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 571
      cep_sh: 0
      no_cep: 571
    disponible_criterio_general_demanda_mw:
      cep_ch: 571
      cep_sh: 0
      no_cep: 571
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PUENTE S.MIGUEL 220
    tension_kv: 220
    codigo_subestacion_ree: "50479"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 676
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 242
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 219
      cep_sh: 0
      no_cep: 219
    disponible_criterio_general_demanda_mw:
      cep_ch: 219
      cep_sh: 0
      no_cep: 219
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PUENTES G.R. 400
    tension_kv: 400
    codigo_subestacion_ree: "50481"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 678
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 450
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 272
      cep_sh: 0
      no_cep: 458
    disponible_criterio_general_demanda_mw:
      cep_ch: 272
      cep_sh: 0
      no_cep: 458
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PUERTO 220
    tension_kv: 220
    codigo_subestacion_ree: "50482"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 679
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: PUERTO DE PALMA 66
    tension_kv: 66
    codigo_subestacion_ree: "51444"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 682
    posiciones_consumo_rdt:
      existentes: null
      previstas: 3
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PUERTO DEL ROSARIO 132
    tension_kv: 132
    codigo_subestacion_ree: "50749"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 684
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PUERTO DEL ROSARIO 66
    tension_kv: 66
    codigo_subestacion_ree: "50749"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 685
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo/Din1_Zona, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: PUNTA GRANDE 66
    tension_kv: 66
    codigo_subestacion_ree: "50489"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 690
    posiciones_consumo_rdt:
      existentes: 2
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 76
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 7
    disponible_criterio_general_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 7
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: QUEL 220
    tension_kv: 220
    codigo_subestacion_ree: "50491"
    ccaa: La Rioja
    ccaa_ree: La Rioja
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 692
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 167
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 55
      cep_sh: 0
      no_cep: 222
    disponible_criterio_general_demanda_mw:
      cep_ch: 55
      cep_sh: 0
      no_cep: 222
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: QUEREÑO 220
    tension_kv: 220
    codigo_subestacion_ree: "50492"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 693
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 86
      cep_sh: 0
      no_cep: 170
    disponible_criterio_general_demanda_mw:
      cep_ch: 86
      cep_sh: 0
      no_cep: 170
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: RAFAL 66
    tension_kv: 66
    codigo_subestacion_ree: "50494"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 696
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 17
      cep_sh: 0
      no_cep: 17
    disponible_criterio_general_demanda_mw:
      cep_ch: 17
      cep_sh: 0
      no_cep: 17
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: REGOELLE 220
    tension_kv: 220
    codigo_subestacion_ree: "50752"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 697
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 20
      cep_sh: 0
      no_cep: 163
    disponible_criterio_general_demanda_mw:
      cep_ch: 20
      cep_sh: 0
      no_cep: 163
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: RENEDO 220
    tension_kv: 220
    codigo_subestacion_ree: "50495"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 698
    posiciones_consumo_rdt:
      existentes: null
      previstas: 2
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 200
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: RICOBAYO 220
    tension_kv: 220
    codigo_subestacion_ree: "50500"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 702
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 93
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 99
      cep_sh: 0
      no_cep: 245
    disponible_criterio_general_demanda_mw:
      cep_ch: 99
      cep_sh: 0
      no_cep: 245
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ROBLA 400
    tension_kv: 400
    codigo_subestacion_ree: "50502"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 706
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 250
    solicitada_en_curso_demanda_rdt_mw: 575
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: S.AGUSTIN 220
    tension_kv: 220
    codigo_subestacion_ree: "50511"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 717
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 30
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 151
      cep_sh: 0
      no_cep: 151
    disponible_criterio_general_demanda_mw:
      cep_ch: 151
      cep_sh: 0
      no_cep: 151
    criterio_limitante_demanda: Est_Dem_Nudo/Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo/Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SA POBLA 66
    tension_kv: 66
    codigo_subestacion_ree: "50512"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 718
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 106
    disponible_criterio_general_demanda_mw:
      cep_ch: 35
      cep_sh: 0
      no_cep: 106
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SA VINYETA 66
    tension_kv: 66
    codigo_subestacion_ree: "50513"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 719
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SABINAL 220
    tension_kv: 220
    codigo_subestacion_ree: "50754"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 720
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 29
    disponible_criterio_general_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 29
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SABINAL 66
    tension_kv: 66
    codigo_subestacion_ree: "50754"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 721
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SABON 220
    tension_kv: 220
    codigo_subestacion_ree: "50515"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 723
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 242
    solicitada_en_curso_demanda_rdt_mw: 191
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SALAS 400
    tension_kv: 400
    codigo_subestacion_ree: "50520"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 730
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 168
      cep_sh: 0
      no_cep: 322
    disponible_criterio_general_demanda_mw:
      cep_ch: 168
      cep_sh: 0
      no_cep: 322
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SALINAS 66
    tension_kv: 66
    codigo_subestacion_ree: "50521"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 732
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 60
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN AGUSTIN BALEARES 66
    tension_kv: 66
    codigo_subestacion_ree: "50524"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 735
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 36
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 15
    disponible_criterio_general_demanda_mw:
      cep_ch: 15
      cep_sh: 0
      no_cep: 15
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN AGUSTIN GC 66
    tension_kv: 66
    codigo_subestacion_ree: "50525"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 736
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 34
      cep_sh: 0
      no_cep: 34
    disponible_criterio_general_demanda_mw:
      cep_ch: 34
      cep_sh: 0
      no_cep: 34
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN ANTONIO 66
    tension_kv: 66
    codigo_subestacion_ree: "50526"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 737
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 70
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 2
      cep_sh: 0
      no_cep: 13
    disponible_criterio_general_demanda_mw:
      cep_ch: 2
      cep_sh: 0
      no_cep: 13
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN BARTOLOME 66
    tension_kv: 66
    codigo_subestacion_ree: "50527"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 738
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 7
    disponible_criterio_general_demanda_mw:
      cep_ch: 7
      cep_sh: 0
      no_cep: 7
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN CAYETANO 220
    tension_kv: 220
    codigo_subestacion_ree: "50528"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 739
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 60
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 173
      cep_sh: 0
      no_cep: 173
    disponible_criterio_general_demanda_mw:
      cep_ch: 173
      cep_sh: 0
      no_cep: 173
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN ESTEBAN 220
    tension_kv: 220
    codigo_subestacion_ree: "50529"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 740
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 407
      cep_sh: 0
      no_cep: 427
    disponible_criterio_general_demanda_mw:
      cep_ch: 407
      cep_sh: 0
      no_cep: 427
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAN ISIDRO 66
    tension_kv: 66
    codigo_subestacion_ree: "51314"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 743
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAN JORGE 132
    tension_kv: 132
    codigo_subestacion_ree: "50530"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 744
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAN JORGE 66
    tension_kv: 66
    codigo_subestacion_ree: "50530"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 745
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN JORGE 30
    tension_kv: 30
    codigo_subestacion_ree: "50530"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 746
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAN JUAN BALEARES 66
    tension_kv: 66
    codigo_subestacion_ree: "50531"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 747
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 15
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 55
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 10
    disponible_criterio_general_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 10
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN MARTIN BALEARES 220
    tension_kv: 220
    codigo_subestacion_ree: "50532"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 748
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 10
    disponible_criterio_general_demanda_mw:
      cep_ch: 10
      cep_sh: 0
      no_cep: 10
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAN MARTIN BALEARES 66
    tension_kv: 66
    codigo_subestacion_ree: "50532"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 749
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 16
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 2
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 2
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN MATEO 66
    tension_kv: 66
    codigo_subestacion_ree: "50533"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 750
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 28
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 27
      cep_sh: 0
      no_cep: 27
    disponible_criterio_general_demanda_mw:
      cep_ch: 27
      cep_sh: 0
      no_cep: 27
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SAN PEDRO 220
    tension_kv: 220
    codigo_subestacion_ree: "50535"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 753
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 301
      cep_sh: 0
      no_cep: 301
    disponible_criterio_general_demanda_mw:
      cep_ch: 301
      cep_sh: 0
      no_cep: 301
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAN PEDRO DEL PINATAR 220
    tension_kv: 220
    codigo_subestacion_ree: "50536"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 754
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 56
      cep_sh: 0
      no_cep: 61
    disponible_criterio_general_demanda_mw:
      cep_ch: 56
      cep_sh: 0
      no_cep: 61
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANGÜESA 220
    tension_kv: 220
    codigo_subestacion_ree: "50540"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 760
    posiciones_consumo_rdt:
      existentes: null
      previstas: 1
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 106
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTA AGUEDA 220
    tension_kv: 220
    codigo_subestacion_ree: "50547"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 767
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    disponible_criterio_general_demanda_mw:
      cep_ch: 43
      cep_sh: 0
      no_cep: 43
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTA AGUEDA 66
    tension_kv: 66
    codigo_subestacion_ree: "50547"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 768
    posiciones_consumo_rdt:
      existentes: 1
      previstas: null
    otorgada_demanda_rdt_mw: 9
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTA CATALINA 66
    tension_kv: 66
    codigo_subestacion_ree: "50548"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 769
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTA ENGRACIA 400
    tension_kv: 400
    codigo_subestacion_ree: "50550"
    ccaa: La Rioja
    ccaa_ree: La Rioja
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 771
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 2
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTA ENGRACIA 220
    tension_kv: 220
    codigo_subestacion_ree: "50550"
    ccaa: La Rioja
    ccaa_ree: La Rioja
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 772
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 320
      cep_sh: 0
      no_cep: 338
    disponible_criterio_general_demanda_mw:
      cep_ch: 320
      cep_sh: 0
      no_cep: 338
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTA EULALIA 66
    tension_kv: 66
    codigo_subestacion_ree: "50551"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 773
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 63
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 2
      cep_sh: 0
      no_cep: 29
    disponible_criterio_general_demanda_mw:
      cep_ch: 2
      cep_sh: 0
      no_cep: 29
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTA MARIA 66
    tension_kv: 66
    codigo_subestacion_ree: "50553"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 775
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTA MARIA DE GRADO 400
    tension_kv: 400
    codigo_subestacion_ree: "50554"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 776
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 350
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 322
      cep_sh: 0
      no_cep: 322
    disponible_criterio_general_demanda_mw:
      cep_ch: 322
      cep_sh: 0
      no_cep: 322
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTA MARINA 220
    tension_kv: 220
    codigo_subestacion_ree: "50555"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 777
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 90
      cep_sh: 0
      no_cep: 90
    disponible_criterio_general_demanda_mw:
      cep_ch: 90
      cep_sh: 0
      no_cep: 90
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTA PONSA 220
    tension_kv: 220
    codigo_subestacion_ree: "50557"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 779
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 11
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 11
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTA PONSA 132
    tension_kv: 132
    codigo_subestacion_ree: "50557"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 780
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTA PONSA 66
    tension_kv: 66
    codigo_subestacion_ree: "50557"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 781
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTANYI 66
    tension_kv: 66
    codigo_subestacion_ree: "50558"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 782
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTIAGO 220
    tension_kv: 220
    codigo_subestacion_ree: "50559"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 783
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 305
      cep_sh: 0
      no_cep: 305
    disponible_criterio_general_demanda_mw:
      cep_ch: 305
      cep_sh: 0
      no_cep: 305
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SANTIAGO DE COMPOSTELA 220
    tension_kv: 220
    codigo_subestacion_ree: "50560"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 784
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 83
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 120
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 33
      cep_sh: 0
      no_cep: 33
    disponible_criterio_general_demanda_mw:
      cep_ch: 33
      cep_sh: 0
      no_cep: 33
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SANTIZ 220
    tension_kv: 220
    codigo_subestacion_ree: "50562"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 786
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SAUCELLE 220
    tension_kv: 220
    codigo_subestacion_ree: "50564"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 789
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 44
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 117
      cep_sh: 0
      no_cep: 117
    disponible_criterio_general_demanda_mw:
      cep_ch: 117
      cep_sh: 0
      no_cep: 117
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SEGOVIA 400
    tension_kv: 400
    codigo_subestacion_ree: "50567"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 792
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 100
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SERNA 400
    tension_kv: 400
    codigo_subestacion_ree: "50569"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 795
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 41
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SERNA 220
    tension_kv: 220
    codigo_subestacion_ree: "50569"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 796
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 195
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SES VELES 66
    tension_kv: 66
    codigo_subestacion_ree: "50570"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 797
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 29
    disponible_criterio_general_demanda_mw:
      cep_ch: 6
      cep_sh: 0
      no_cep: 29
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SIDEGASA 220
    tension_kv: 220
    codigo_subestacion_ree: "50572"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 799
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 69
      cep_sh: 0
      no_cep: 69
    disponible_criterio_general_demanda_mw:
      cep_ch: 69
      cep_sh: 0
      no_cep: 69
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: Margen zonal reservado para concurso.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SIERO 220
    tension_kv: 220
    codigo_subestacion_ree: "50574"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 801
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 248
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 277
      cep_sh: 0
      no_cep: 277
    disponible_criterio_general_demanda_mw:
      cep_ch: 277
      cep_sh: 0
      no_cep: 277
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SILLEDA 400
    tension_kv: 400
    codigo_subestacion_ree: "50575"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 802
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 45
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 520
      cep_sh: 0
      no_cep: 1229
    disponible_criterio_general_demanda_mw:
      cep_ch: 520
      cep_sh: 0
      no_cep: 1229
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SOBRADELO 220
    tension_kv: 220
    codigo_subestacion_ree: "50576"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 804
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 273
      cep_sh: 0
      no_cep: 273
    disponible_criterio_general_demanda_mw:
      cep_ch: 273
      cep_sh: 0
      no_cep: 273
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SOLLER 66
    tension_kv: 66
    codigo_subestacion_ree: VS-7061
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 805
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 25
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Est_Dem_Zona/Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SOLORZANO 400
    tension_kv: 400
    codigo_subestacion_ree: "50577"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 806
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 278
      cep_sh: 0
      no_cep: 603
    disponible_criterio_general_demanda_mw:
      cep_ch: 278
      cep_sh: 0
      no_cep: 603
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SOLORZANO 220
    tension_kv: 220
    codigo_subestacion_ree: "50577"
    ccaa: Cantabria
    ccaa_ree: Cantabria
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 807
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 81
      cep_sh: 0
      no_cep: 348
    disponible_criterio_general_demanda_mw:
      cep_ch: 81
      cep_sh: 0
      no_cep: 348
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON MOIX 220
    tension_kv: 220
    codigo_subestacion_ree: "50760"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 808
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON MOIX 66
    tension_kv: 66
    codigo_subestacion_ree: "50760"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 809
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON OMS 66
    tension_kv: 66
    codigo_subestacion_ree: "50578"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 810
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SON ORLANDIS 220
    tension_kv: 220
    codigo_subestacion_ree: "50579"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 811
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 97
      cep_sh: 0
      no_cep: 97
    disponible_criterio_general_demanda_mw:
      cep_ch: 97
      cep_sh: 0
      no_cep: 97
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON ORLANDIS 66
    tension_kv: 66
    codigo_subestacion_ree: "50579"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 812
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 100
      cep_sh: 0
      no_cep: 100
    disponible_criterio_general_demanda_mw:
      cep_ch: 100
      cep_sh: 0
      no_cep: 100
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON PARDO 66
    tension_kv: 66
    codigo_subestacion_ree: "50761"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 813
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON REUS 220
    tension_kv: 220
    codigo_subestacion_ree: "50580"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 814
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SON REUS 66
    tension_kv: 66
    codigo_subestacion_ree: "50580"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 815
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 6
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 124
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 124
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SOTO DE RIBERA 400
    tension_kv: 400
    codigo_subestacion_ree: "50581"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 816
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 600
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 322
      cep_sh: 0
      no_cep: 322
    disponible_criterio_general_demanda_mw:
      cep_ch: 322
      cep_sh: 0
      no_cep: 322
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: SOTO DE RIBERA 220
    tension_kv: 220
    codigo_subestacion_ree: "50581"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 817
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 350
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 28
      cep_sh: 0
      no_cep: 87
    disponible_criterio_general_demanda_mw:
      cep_ch: 28
      cep_sh: 0
      no_cep: 87
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: SUIDO 220
    tension_kv: 220
    codigo_subestacion_ree: "50584"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 822
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 240
      cep_sh: 0
      no_cep: 461
    disponible_criterio_general_demanda_mw:
      cep_ch: 240
      cep_sh: 0
      no_cep: 461
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TABARA 400
    tension_kv: 400
    codigo_subestacion_ree: "50762"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 823
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 47
    solicitada_en_curso_demanda_rdt_mw: 1
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 423
      cep_sh: 0
      no_cep: 697
    disponible_criterio_general_demanda_mw:
      cep_ch: 423
      cep_sh: 0
      no_cep: 697
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TABIELLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50587"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 827
    posiciones_consumo_rdt:
      existentes: 7
      previstas: null
    otorgada_demanda_rdt_mw: 691
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TACORONTE 66
    tension_kv: 66
    codigo_subestacion_ree: "50588"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 828
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 44
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 31
    disponible_criterio_general_demanda_mw:
      cep_ch: 29
      cep_sh: 0
      no_cep: 31
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TAFALLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50589"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 829
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TAGORO 66
    tension_kv: 66
    codigo_subestacion_ree: "50590"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 830
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 14
      cep_sh: 0
      no_cep: 14
    disponible_criterio_general_demanda_mw:
      cep_ch: 14
      cep_sh: 0
      no_cep: 14
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TAMBRE 220
    tension_kv: 220
    codigo_subestacion_ree: "50593"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 834
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 247
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TELDE 66
    tension_kv: 66
    codigo_subestacion_ree: "50596"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 837
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 28
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TELLEDO 220
    tension_kv: 220
    codigo_subestacion_ree: "50597"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 838
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 65
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 73
      cep_sh: 0
      no_cep: 73
    disponible_criterio_general_demanda_mw:
      cep_ch: 73
      cep_sh: 0
      no_cep: 73
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TIAS 132
    tension_kv: 132
    codigo_subestacion_ree: "50764"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 840
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TIAS 66
    tension_kv: 66
    codigo_subestacion_ree: "50764"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 841
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    disponible_criterio_general_demanda_mw:
      cep_ch: 21
      cep_sh: 0
      no_cep: 21
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TIBO 220
    tension_kv: 220
    codigo_subestacion_ree: "50600"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 842
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 225
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TIERRA DE CAMPOS 400
    tension_kv: 400
    codigo_subestacion_ree: "52067"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 843
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 49
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 599
      cep_sh: 0
      no_cep: 599
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TIERRA ESTELLA 220
    tension_kv: 220
    codigo_subestacion_ree: "52080"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 844
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 68
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TOMEZA 220
    tension_kv: 220
    codigo_subestacion_ree: "50765"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 845
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 17
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TORDESILLAS 400
    tension_kv: 400
    codigo_subestacion_ree: "50601"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 846
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TORDESILLAS 220
    tension_kv: 220
    codigo_subestacion_ree: "50601"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 847
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 101
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado. Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TORRENT 132
    tension_kv: 132
    codigo_subestacion_ree: "50605"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 853
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 4
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TORRENT 66
    tension_kv: 66
    codigo_subestacion_ree: "50605"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 854
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 32
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 3
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TOTANA 400
    tension_kv: 400
    codigo_subestacion_ree: "50609"
    ccaa: Región de Murcia
    ccaa_ree: Región de Murcia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 860
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 55
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 450
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 162
      cep_sh: 0
      no_cep: 916
    disponible_criterio_general_demanda_mw:
      cep_ch: 110
      cep_sh: 0
      no_cep: 762
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: Capacidad y posición reservada por disposición transitoria tercera del Real Decreto-ley 7/2026
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TREVAGO 220
    tension_kv: 220
    codigo_subestacion_ree: "50612"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 864
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 343
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 343
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: WSCR_Nudo/Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TRIVES 400
    tension_kv: 400
    codigo_subestacion_ree: "50615"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 868
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 314
      cep_sh: 0
      no_cep: 314
    disponible_criterio_general_demanda_mw:
      cep_ch: 314
      cep_sh: 0
      no_cep: 314
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: TRIVES 220
    tension_kv: 220
    codigo_subestacion_ree: "50615"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 869
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 308
      cep_sh: 0
      no_cep: 785
    disponible_criterio_general_demanda_mw:
      cep_ch: 308
      cep_sh: 0
      no_cep: 785
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: TUDELA 220
    tension_kv: 220
    codigo_subestacion_ree: "50617"
    ccaa: Navarra
    ccaa_ree: Comunidad Foral de Navarra
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 871
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 169
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: UNINSA 220
    tension_kv: 220
    codigo_subestacion_ree: "50619"
    ccaa: Asturias
    ccaa_ree: Principado de Asturias
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 872
    posiciones_consumo_rdt:
      existentes: 2
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VALDECARRETAS 400
    tension_kv: 400
    codigo_subestacion_ree: "50623"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 876
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 23
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VALLADOLID NUEVO 220
    tension_kv: 220
    codigo_subestacion_ree: "50626"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 880
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 150
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VALLDURGENT 220
    tension_kv: 220
    codigo_subestacion_ree: "50628"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 882
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 20
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 20
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VALLDURGENT 66
    tension_kv: 66
    codigo_subestacion_ree: "50628"
    ccaa: Baleares
    ccaa_ree: Islas Baleares
    ambito_electrico: baleares
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 883
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VALLE DE ARIDANE 66
    tension_kv: 66
    codigo_subestacion_ree: "50629"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 884
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 21
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VALLEJERA 220
    tension_kv: 220
    codigo_subestacion_ree: "50633"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 888
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 523
    disponible_criterio_general_demanda_mw:
      cep_ch: 1
      cep_sh: 0
      no_cep: 523
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VALLITOS 220
    tension_kv: 220
    codigo_subestacion_ree: "50634"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 889
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 53
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VALLITOS 66
    tension_kv: 66
    codigo_subestacion_ree: "50634"
    ccaa: Canarias
    ccaa_ree: Canarias
    ambito_electrico: canarias
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 890
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 46
      cep_sh: 0
      no_cep: 53
    disponible_criterio_general_demanda_mw:
      cep_ch: 46
      cep_sh: 0
      no_cep: 53
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VALPARAISO 220
    tension_kv: 220
    codigo_subestacion_ree: "50635"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 891
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 40
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 267
      cep_sh: 0
      no_cep: 380
    disponible_criterio_general_demanda_mw:
      cep_ch: 267
      cep_sh: 0
      no_cep: 380
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VELILLA 400
    tension_kv: 400
    codigo_subestacion_ree: "50638"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 894
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 40
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VELLE 220
    tension_kv: 220
    codigo_subestacion_ree: "50639"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 895
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 40
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 212
      cep_sh: 0
      no_cep: 212
    disponible_criterio_general_demanda_mw:
      cep_ch: 212
      cep_sh: 0
      no_cep: 212
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VIANA 400
    tension_kv: 400
    codigo_subestacion_ree: "51446"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 900
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 723
      cep_sh: 0
      no_cep: 723
    disponible_criterio_general_demanda_mw:
      cep_ch: 723
      cep_sh: 0
      no_cep: 723
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VILECHA 400
    tension_kv: 400
    codigo_subestacion_ree: "50646"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 907
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 40
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 399
      cep_sh: 0
      no_cep: 521
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: Nudo de concurso.
    nudo_de_concurso: true
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLABLINO 220
    tension_kv: 220
    codigo_subestacion_ree: "50647"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 908
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 73
      cep_sh: 0
      no_cep: 73
    disponible_criterio_general_demanda_mw:
      cep_ch: 73
      cep_sh: 0
      no_cep: 73
    criterio_limitante_demanda: Est_Dem_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Zona, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLALBILLA 220
    tension_kv: 220
    codigo_subestacion_ree: "50648"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 909
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 360
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 72
      cep_sh: 0
      no_cep: 707
    disponible_criterio_general_demanda_mw:
      cep_ch: 72
      cep_sh: 0
      no_cep: 707
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLALCAMPO 220
    tension_kv: 220
    codigo_subestacion_ree: "50649"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 910
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 197
      cep_sh: 0
      no_cep: 197
    disponible_criterio_general_demanda_mw:
      cep_ch: 197
      cep_sh: 0
      no_cep: 197
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLAMAYOR 220
    tension_kv: 220
    codigo_subestacion_ree: "50650"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 911
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 18
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: null
    valor_referencia_acordado: NO
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLAMECA 400
    tension_kv: 400
    codigo_subestacion_ree: "50651"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 912
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 173
      cep_sh: 0
      no_cep: 301
    disponible_criterio_general_demanda_mw:
      cep_ch: 173
      cep_sh: 0
      no_cep: 301
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VILLARINO 400
    tension_kv: 400
    codigo_subestacion_ree: "50656"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 918
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo/Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo/Din1_Zona, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo/Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VILLARINO 220
    tension_kv: 220
    codigo_subestacion_ree: "50656"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 919
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 104
      cep_sh: 0
      no_cep: 104
    disponible_criterio_general_demanda_mw:
      cep_ch: 104
      cep_sh: 0
      no_cep: 104
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLATORO 220
    tension_kv: 220
    codigo_subestacion_ree: "51306"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 920
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 100
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VILLIMAR 220
    tension_kv: 220
    codigo_subestacion_ree: "50661"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 926
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 250
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 46
      cep_sh: 0
      no_cep: 396
    disponible_criterio_general_demanda_mw:
      cep_ch: 46
      cep_sh: 0
      no_cep: 396
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VIMIANZO 220
    tension_kv: 220
    codigo_subestacion_ree: "50662"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 927
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 131
      cep_sh: 0
      no_cep: 163
    disponible_criterio_general_demanda_mw:
      cep_ch: 131
      cep_sh: 0
      no_cep: 163
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: VIRGEN DE AFRICA 132
    tension_kv: 132
    codigo_subestacion_ree: "51417"
    ccaa: Ceuta
    ccaa_ree: Ceuta
    ambito_electrico: ceuta
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 928
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: VIRTUS 400
    tension_kv: 400
    codigo_subestacion_ree: "50461"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 929
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 25
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 255
      cep_sh: 0
      no_cep: 613
    disponible_criterio_general_demanda_mw:
      cep_ch: 255
      cep_sh: 0
      no_cep: 613
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: XOVE 400
    tension_kv: 400
    codigo_subestacion_ree: "50463"
    ccaa: Galicia
    ccaa_ree: Galicia
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 932
    posiciones_consumo_rdt:
      existentes: 2
      previstas: null
    otorgada_demanda_rdt_mw: 469
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 0
    valor_referencia_acordado: N/A
    margen_total_demanda_mw:
      cep_ch: 318
      cep_sh: 0
      no_cep: 318
    disponible_criterio_general_demanda_mw:
      cep_ch: 318
      cep_sh: 0
      no_cep: 318
    criterio_limitante_demanda: Din1_Zona
    criterio_limitante_demanda_por_tipo: {cep_ch: Din1_Zona, cep_sh: Din2_Zona, no_cep: Din1_Zona}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
    valores_no_publicados_ree: {agreed: N/A}
  - nudo: ZAMORA 220
    tension_kv: 220
    codigo_subestacion_ree: "50465"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 934
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 1
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 152
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    disponible_criterio_general_demanda_mw:
      cep_ch: 0
      cep_sh: 0
      no_cep: 0
    criterio_limitante_demanda: Est_Dem_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: Est_Dem_Nudo, cep_sh: Est_Dem_Nudo/Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ZARATAN 220
    tension_kv: 220
    codigo_subestacion_ree: "50467"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 936
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 12
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 200
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    disponible_criterio_general_demanda_mw:
      cep_ch: null
      cep_sh: null
      no_cep: null
    criterio_limitante_demanda: null
    criterio_limitante_demanda_por_tipo: {cep_ch: null, cep_sh: null, no_cep: null}
    motivo_no_otorgable: Valor de referencia no acordado en la zona estática.
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
  - nudo: ZUZONES 400
    tension_kv: 400
    codigo_subestacion_ree: "52085"
    ccaa: Castilla y León
    ccaa_ree: Castilla y León
    ambito_electrico: peninsular
    sistema_electrico: null
    subestacion_id: null
    fila_csv_ree: 941
    posiciones_consumo_rdt:
      existentes: null
      previstas: null
    otorgada_demanda_rdt_mw: 0
    solicitada_en_curso_demanda_rdt_mw: 0
    valor_referencia_demanda_rdd_mw: 300
    valor_referencia_acordado: SI
    margen_total_demanda_mw:
      cep_ch: 497
      cep_sh: 0
      no_cep: 634
    disponible_criterio_general_demanda_mw:
      cep_ch: 497
      cep_sh: 0
      no_cep: 634
    criterio_limitante_demanda: WSCR_Nudo
    criterio_limitante_demanda_por_tipo: {cep_ch: WSCR_Nudo, cep_sh: Din2_Zona, no_cep: Est_Dem_Nudo}
    motivo_no_otorgable: null
    nudo_de_concurso: false
    normativa_especifica: null
    fuentes:
      - src-ree-csv
archivo_original_ree: capacidad-ree-2026-10-01.csv
sha256_csv_ree: 485ad3a29888125f946f3fe9b832f7f7116709d45e226d928982e7521e19bd1a
