id: aws-huesca-walqa-wqa
nombre: "AWS Ampliación Región Aragón — Huesca Walqa (WQA)"
alias:
  - "WQA"
  - "ZAZ081"
  - "ZAZ111"
tipo: campus
operador: "Amazon Web Services"
propietario: "Amazon Data Services Spain, S.L."
modelo: hyperscale

ubicacion:
  municipio: "Huesca"
  provincia: "Huesca"
  ccaa: "Aragón"
  direccion: "Polígono industrial Parque Tecnológico Walqa"
  lat: 42.113664
  lon: -0.453433
  precision: exacta
  fuentes: [src-1]

estado: permisos_concedidos
estado_detalle: >-
  Emplazamiento del PIGA "Expansión de la Región AWS en Aragón". DIA y autorización
  ambiental integrada de INAGA de 28 de abril de 2026. Aprobación definitiva del proyecto
  de edificación y urbanización interior Fase 1 y de la subestación WQA1HV 132/20 kV el 4
  de mayo de 2026; la subestación WQA2HV 220/20 kV se aprobó el 10 de junio de 2026. No
  podrán otorgarse licencias de inicio de actividad ni primera ocupación mientras no estén
  en servicio las medidas de reordenación de accesos exigidas por el Ministerio de
  Transportes.
estado_fuentes: [src-1, src-2]

potencia:
  - tipo: termica_respaldo
    valor_mw: 342.08
    ambito: campus
    referencia: "Potencia térmica nominal total de las instalaciones de combustión por motores diésel (MWt)"
    estado_asociado: permisos_concedidos
    fecha_dato: "2026-04-28"
    fuentes: [src-1]
    nota: >-
      Dato térmico (MWt) de grupos electrógenos de respaldo. No es carga TI ni potencia de
      conexión a red.

energia:
  - consumo_gwh_ano: 2270.6
    referencia: "Recursos de energía previstos para la actividad del centro de datos «WQA» a plena capacidad"
    fecha_dato: "2025-07-16"
    fuentes: [src-5]
    nota: >-
      La cifra figura en la declaración ambiental estratégica del PIGA, dentro del escrito de
      alegaciones de SEO/BirdLife que la resolución reproduce literalmente y que la atribuye
      a la documentación del proyecto: no la formula INAGA por su cuenta. La misma relación
      suma 10.848,2 GWh/año para los cinco emplazamientos de la ampliación.

fases:
  - nombre: "Fase 1"
    estado: permisos_concedidos
    superficie_m2: 55667
    fuentes: [src-1]
    nota: >-
      Fase 1: 2 edificios de centro de datos de tipología A y 1 de tipología B, planta de
      tratamiento de agua, almacenamiento y bombeo contraincendios, 2 casetas eléctricas FV
      y control de accesos. Ocupación sobre rasante 11,5 % (55.667,06 m²); edificabilidad
      70.449,11 m². 93 trabajadores previstos.
  - nombre: "Campus completo"
    estado: permisos_concedidos
    fuentes: [src-1]
    nota: >-
      Total campus: 4 edificios de tipología A, 1 de tipología B, 2 edificios de archivo de
      datos y 1 edificio administrativo.

conexion_electrica:
  subestacion: "WQA1HV 132/20 kV desde Esquedas 132 kV; WQA2HV 220/20 kV desde Esquedas 220 kV"
  tension_kv: null
  titular_red: "E-Distribución en 132 kV y Red Eléctrica en 220 kV, según cada alimentación"
  mw_solicitados: null
  mw_concedidos: null
  fuentes: [src-1, src-2]
  nota: >-
    WQA1HV está formada por tres transformadores 132/20 kV de 50/65 MVA, dos reactores de
    derivación 132 kV y 30 MVAr, un edificio de celdas GIS 132 kV y un edificio de celdas
    20 kV. Se alimenta mediante línea doble desde la SE Esquedas 132 kV (Endesa); la línea
    "LSAT 132 kV SET Esquedas - SET centro de datos WQA" obtuvo autorización administrativa
    previa y de construcción por Resolución de 24 de febrero de 2026 y discurre por Huesca,
    Almudévar, Lupiñén-Ortilla, Chimillas y La Sotonera. Presupuesto de ejecución material
    de la subestación: 22.094.974,35 €. La aprobación de junio describe otra alimentación
    para WQA2HV desde Esquedas 220 kV, propiedad de REE, con centro de medida y doble
    línea subterránea. Exige las autorizaciones de esa infraestructura de conexión antes
    del suministro; no acredita energización ni publica MW de acceso concedidos.

superficie_construida_m2: 70449
inversion_anunciada_eur: null
refrigeracion: >-
  Dos balsas de agua reciclada de proceso y de escorrentías superficiales para refrigeración
  en verano, con dos tanques de tormentas bajo ellas y planta fotovoltaica sobre su superficie.
agua:
  circuito: desconocido
  sistema: >-
    Dos balsas de agua reciclada de proceso y de escorrentías superficiales para la
    refrigeración en verano, con dos tanques de tormentas debajo y planta fotovoltaica sobre
    su superficie, más planta de tratamiento de agua en la parcela.
  origen: >-
    Infraestructuras de suministro evaluadas en la DIA: red del Parque Tecnológico Walqa,
    nueva toma del Canal del Cinca, tres pozos y captación en el embalse de Valdabra. El
    documento también describe impulsión de agua bruta y ampliación de la ETAP. No se
    atribuye una solución definitiva ni una concesión de agua sin acreditación adicional.
  consumo_m3_ano: 143400
  nota: >-
    La estimación de 143.400 m³/año procede de la declaración ambiental estratégica del
    PIGA. Los sondeos previstos dentro del emplazamiento se dimensionan para un caudal
    estimado de 7-14 l/s. No consta WUE publicado.
  fuentes: [src-3, src-4]

enlaces_proyecto:
  - "https://www.aragon.es/-/piga-aws-ampliacion"

incertidumbres:
  - campo: potencia
    descripcion: >-
      No consta carga TI ni potencia de acceso a red publicada. Solo hay potencia térmica
      de grupos electrógenos.
    fuentes: [src-1]

  - campo: agua
    descripcion: >-
      El consumo de 143.400 m³/año consta en el escrito de alegaciones de SEO/BirdLife que
      la declaración ambiental estratégica reproduce, atribuido a la documentación del
      proyecto. La resolución de impacto ambiental de la infraestructura hidráulica exterior
      de WQA describe cuatro alternativas de suministro de agua industrial —conexión a la
      tubería del Parque Tecnológico Walqa, nueva toma del Canal del Cinca, tres pozos
      subterráneos y plataforma flotante en el embalse de Valdabra— sin que las fuentes
      consultadas permitan fijar cuál es la definitiva.
    fuentes: [src-3, src-4]
  - campo: empleo
    descripcion: >-
      Los trabajadores previstos de la fase 1 se emplean en el cuadro urbanístico para
      dimensionar aparcamientos. Son previsiones de diseño, no empleos ya creados, y
      el documento no desglosa contratación directa, indirecta o de construcción.
    fuentes: [src-1]

confianza: alta
ultima_verificacion: "2026-10-17"

fuentes:
  - id: src-1
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1446464010404"
    titulo: "ORDEN VFL/654/2026, de 5 de mayo, por la que se da publicidad al acuerdo de 4 de mayo de 2026 del Gobierno de Aragón [...] Plan de Interés General de Aragón «Ampliación Región AWS Aragón»"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2026-05-07"
    fecha_consulta: "2026-10-17"
    cita: "para el centro de almacenamiento de datos denominado WQA (ZAZ081/ZAZ111), ubicado en el Parque Tecnológico Walqa coordenadas de referencia UTM ETRS89, Huso 30, X: 710.532 e Y: 4.665.535, Z=460 msnm [...] con una potencia térmica nominal total de 342,08 MWt."
  - id: src-2
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1454107610505"
    titulo: "ORDEN VFL/906/2026, de 12 de junio [...] aprobación definitiva parcial del Plan de Interés General de Aragón «Ampliación Región AWS Aragón»"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2026-06-24"
    fecha_consulta: "2026-10-17"
    cita: "Tomo IV. Huesca. Tomo IV.5 Proyecto subestación WQA2HV 220/20 kV."
  - id: src-3
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1406588900808"
    titulo: "RESOLUCIÓN de 16 de julio de 2025, del Instituto Aragonés de Gestión Ambiental, por la que se formula la declaración ambiental estratégica del Plan de Interés General «Expansión Región AWS en Aragón» [...] (INAGA 500201/71H/2025/05122 y otros)"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2025-08-06"
    fecha_consulta: "2026-10-17"
    cita: "Respecto de las afecciones al recurso hídrico, el consumo de agua asociado a la actividad de los centros de datos se ha estimado en: VDG1: 56.980 m 3/ año; VDG2: 208.920 m 3/año; BDE: 111.880 m 3/año, WQA: 143.400 m 3/año y CAR: 204.700 m 3/año. Por lo tanto, las necesidades de agua para sistemas de refrigeración del conjunto de centros de datos ascenderían, aproximadamente, a 725.880 m 3/año"
  - id: src-4
    url: "https://gd.aragon.es/cgi-bin/INPU/BRSCGI?CMD=VEROBJ&MLKOB=1419282150202"
    titulo: "RESOLUCIÓN de 6 de octubre de 2025, del Instituto Aragonés de Gestión Ambiental, por la que se formula la declaración de impacto ambiental del proyecto de infraestructura hidráulica exterior que dará servicio al centro de datos de Walqa (WQA), en el término municipal de Huesca (INAGA 500201/01A/2025/05159)"
    editor: "Gobierno de Aragón / Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2025-11-06"
    fecha_consulta: "2026-10-17"
    cita: "Se estima que el caudal máximo de agua potable que recibe actualmente el PT Walqa, de 7,31 l/s, no es suficiente [...] Nuevos pozos de agua subterránea. Esta fuente de suministro industrial incluye la creación de tres pozos de extracción de agua subterránea dentro del emplazamiento donde se ubicarán los nuevos centros de datos WQA [...] Nueva tubería de impulsión de agua bruta de 400 mm de diámetro y 9 km de longitud desde el embalse de Valdabra hasta las balsas existentes del CEEI. - Ampliación de la ETAP existente"
  - id: src-5
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1406588900808"
    titulo: "RESOLUCIÓN de 16 de julio de 2025, del Instituto Aragonés de Gestión Ambiental, por la que se formula la declaración ambiental estratégica del Plan de Interés General «Expansión Región AWS en Aragón» — recursos de energía por centro de datos"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2025-08-06"
    fecha_consulta: "2026-10-17"
    cita: "Los recursos de energía para la actividad a desarrollar en los centros de datos ascienden a: VDG1: 756,9 GWh/año, VDG2: 2.775 GWh/año, BDE: 1.766 GWh/año, WQA: 2.270,6 GWh/año y CAR: 3.279,7 GWh/año. Las necesidades de electricidad del conjunto de centros de datos ascenderían a 10.848,2 GWh/año."
