id: aws-villanueva-de-gallego-vdg2
nombre: "AWS Ampliación Región Aragón — Villanueva de Gállego 2 (VDG2)"
alias:
  - "VDG2"
  - "ZAZ100"
tipo: campus
operador: "Amazon Web Services"
propietario: "Amazon Data Services Spain, S.L."
modelo: hyperscale

ubicacion:
  municipio: "Villanueva de Gállego"
  provincia: "Zaragoza"
  ccaa: "Aragón"
  direccion: "Sector desarrollado sobre las reparcelaciones «Opera» y PITI, junto al aeródromo de Villanueva de Gállego"
  lat: 41.794212
  lon: -0.848775
  precision: exacta
  fuentes: [src-1]

estado: permisos_concedidos
estado_detalle: >-
  Emplazamiento mayor del PIGA "Expansión de la Región AWS en Aragón". DIA y autorización
  ambiental integrada de INAGA de 29 de abril de 2026. El Gobierno de Aragón aprobó
  definitivamente el proyecto de edificación y urbanización interior Fase 1 el 4 de mayo
  de 2026, y el 10 de junio de 2026 el edificio B (tipología A) de la Fase 1 junto con la
  subestación VDG2HV 220/20 kV.
estado_fuentes: [src-1, src-2]

potencia:
  - tipo: termica_respaldo
    valor_mw: 1169.46
    ambito: campus
    referencia: "Potencia térmica nominal total de las instalaciones de combustión por motores diésel (MWt)"
    estado_asociado: permisos_concedidos
    fecha_dato: "2026-04-29"
    fuentes: [src-1]
    nota: >-
      Dato térmico (MWt) de los grupos electrógenos de respaldo declarado en la AAI. No es
      carga TI ni potencia de conexión a red.

energia:
  - consumo_gwh_ano: 2775
    referencia: "Recursos de energía previstos para la actividad del centro de datos «VDG2» a plena capacidad"
    fecha_dato: "2025-07-16"
    fuentes: [src-5]
    nota: >-
      La cifra figura en la declaración ambiental estratégica del PIGA, dentro del escrito de
      alegaciones de SEO/BirdLife que la resolución reproduce literalmente y que la atribuye
      a la documentación del proyecto: no la formula INAGA por su cuenta. La misma relación
      suma 10.848,2 GWh/año para los cinco emplazamientos de la ampliación.

fases:
  - nombre: "Fase 1"
    estado: permisos_concedidos
    superficie_m2: 25436
    fuentes: [src-1]
    nota: >-
      Fase 1: 1 edificio de centro de datos de tipología A (de los 5 previstos), planta de
      tratamiento de agua, almacenamiento y bombeo contraincendios, 2 casetas eléctricas
      FV, edificio administrativo y control de accesos. Ocupación sobre rasante 3,7 %
      (25.436,53 m²); edificabilidad 30.701,29 m². 123 trabajadores previstos.
  - nombre: "Campus completo"
    estado: permisos_concedidos
    fuentes: [src-1]
    nota: >-
      Total campus proyectado: 5 edificios de centro de datos de tipología A, 1 de
      tipología B y 2 edificios de archivo de datos, más edificio administrativo y edificio
      de logística.

conexion_electrica:
  subestacion: "SE VDG2HV 220/20 kV (propia de AWS), alimentada desde SE Villanueva de Gállego 220 kV"
  tension_kv: 220
  titular_red: "Red Eléctrica — SE Villanueva de Gállego 220 kV"
  mw_solicitados: null
  mw_concedidos: null
  fuentes: [src-2]
  nota: >-
    El proyecto de la subestación VDG2HV 220/20 kV fue aprobado definitivamente por Acuerdo
    del Gobierno de Aragón de 10 de junio de 2026. Incluye seis transformadores de
    100 MVA y conexión a Villanueva de Gállego 220 kV mediante dos líneas subterráneas
    y centro de medida VDG2CM. La resolución exige las autorizaciones de esa conexión
    antes del suministro. Los MVA de transformación no se convierten a MW de acceso;
    no consta potencia concedida ni energización.

superficie_construida_m2: 30701
inversion_anunciada_eur: null
refrigeracion: >-
  Dos balsas de agua reciclada de proceso y aguas superficiales destinadas a la
  refrigeración del centro de datos durante los meses de verano, con tanques de tormentas
  bajo ellas e instalación fotovoltaica sobre su superficie.
agua:
  circuito: desconocido
  sistema: >-
    Dos balsas de agua reciclada de proceso y de escorrentías superficiales destinadas a la
    refrigeración durante los meses de verano, con tanques de tormentas debajo e instalación
    fotovoltaica encima, más planta de tratamiento de agua en la parcela. Cuatro redes
    hidráulicas independientes: agua potable, agua industrial de proceso, vertido de aguas
    sanitarias y vertido de aguas pluviales y de proceso. El agua pluvial captada se
    canaliza en parte hacia la finca colindante VDG1 y el resto se reutiliza en la parcela.
  origen: >-
    Agua potable desde la red municipal de Villanueva de Gállego; agua de proceso desde tres
    nuevos pozos de agua subterránea (P1, P2 y P3) junto al pozo municipal existente.
    Vertido parcial al río Gállego.
  consumo_m3_ano: 208920
  nota: >-
    La estimación de 208.920 m³/año procede de la declaración ambiental estratégica del
    PIGA. Es la mayor de los cinco emplazamientos de la ampliación. No consta WUE ni PUE
    publicados.
  fuentes: [src-3, src-4]

enlaces_proyecto:
  - "https://www.aragon.es/-/piga-aws-ampliacion"

incertidumbres:
  - campo: potencia
    descripcion: >-
      No consta carga TI ni potencia de acceso a red publicada para VDG2. El valor de
      1.169,46 MWt es únicamente potencia térmica de grupos electrógenos.
    fuentes: [src-1]

  - campo: agua
    descripcion: >-
      El consumo de 208.920 m³/año consta en el escrito de alegaciones de SEO/BirdLife que
      la declaración ambiental estratégica reproduce, atribuido a la documentación del
      proyecto. Ni la declaración de impacto ambiental ni la autorización ambiental
      integrada de 29 de abril de 2026 publican una cifra propia de consumo de agua para
      VDG2.
    fuentes: [src-3]
  - campo: empleo
    descripcion: >-
      Los trabajadores previstos de la fase 1 se emplean en el cuadro urbanístico para
      dimensionar aparcamientos. Son previsiones de diseño, no empleos ya creados, y
      el documento no desglosa contratación directa, indirecta o de construcción.
    fuentes: [src-1]

confianza: alta
ultima_verificacion: "2026-10-17"

fuentes:
  - id: src-1
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1446464010404"
    titulo: "ORDEN VFL/654/2026, de 5 de mayo, por la que se da publicidad al acuerdo de 4 de mayo de 2026 del Gobierno de Aragón, por el que se aprueba definitivamente de forma parcial el Plan de Interés General de Aragón «Ampliación Región AWS Aragón»"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2026-05-07"
    fecha_consulta: "2026-10-17"
    cita: "para el centro de almacenamiento de datos denominado VDG2 (ZAZ100), ubicado en término municipal de Villanueva de Gállego coordenadas de referencia UTM ETRS89, Huso 30, X=678.737, Y=4.629.165 [...] con una potencia térmica nominal total de 1.169,46 MWt."
  - id: src-2
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1454107610505"
    titulo: "ORDEN VFL/906/2026, de 12 de junio, por la que se da publicidad al Acuerdo de 10 de junio de 2026, del Gobierno de Aragón, por el que se aprueba definitivamente de forma parcial el Plan de Interés General de Aragón «Ampliación Región AWS Aragón»"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2026-06-24"
    fecha_consulta: "2026-10-17"
    cita: "Tomo III. Villanueva de Gállego 2. Tomo III.4. Edificio B (Tipología A). Proyecto de edificación y urbanización interior de la parcela Fase 1. Tomo III.5. Proyecto subestación VDG2HV 220/20 kV."
  - id: src-3
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1406588900808"
    titulo: "RESOLUCIÓN de 16 de julio de 2025, del Instituto Aragonés de Gestión Ambiental, por la que se formula la declaración ambiental estratégica del Plan de Interés General «Expansión Región AWS en Aragón» [...] (INAGA 500201/71H/2025/05122 y otros)"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2025-08-06"
    fecha_consulta: "2026-10-17"
    cita: "Respecto de las afecciones al recurso hídrico, el consumo de agua asociado a la actividad de los centros de datos se ha estimado en: VDG1: 56.980 m 3/ año; VDG2: 208.920 m 3/año; BDE: 111.880 m 3/año, WQA: 143.400 m 3/año y CAR: 204.700 m 3/año. Por lo tanto, las necesidades de agua para sistemas de refrigeración del conjunto de centros de datos ascenderían, aproximadamente, a 725.880 m 3/año"
  - id: src-4
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1419875120606"
    titulo: "RESOLUCIÓN de 6 de octubre de 2025, del Instituto Aragonés de Gestión Ambiental, por la que se formula la declaración de impacto ambiental de las infraestructuras hidráulicas exteriores que darán servicio a los nuevos centros de datos VDG1 y VDG2, en el término municipal de Villanueva de Gállego (Zaragoza) (INAGA 500201/01A/2025/05152)"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2025-11-11"
    fecha_consulta: "2026-10-17"
    cita: "En el emplazamiento VDG2, el agua pluvial captada se canalizará parcialmente hacia la finca colindante VDG1, después de un primer tratamiento de filtrado en VDG2 y ambas fincas pertenecientes al mismo titular y el resto, se reutilizará en la misma parcela. [...] Para la red de suministro de agua de proceso, se propone construir un nuevo pozo (P1) junto al pozo municipal existente (1+1) [...] Adicionalmente se propone construir dos nuevos pozos P2 y P3 (1+1) como refuerzo del abastecimiento actual"
  - id: src-5
    url: "https://www.boa.aragon.es/cgi-bin/EBOA/BRSCGI?CMD=VEROBJ&MLKOB=1406588900808"
    titulo: "RESOLUCIÓN de 16 de julio de 2025, del Instituto Aragonés de Gestión Ambiental, por la que se formula la declaración ambiental estratégica del Plan de Interés General «Expansión Región AWS en Aragón» — recursos de energía por centro de datos"
    editor: "Boletín Oficial de Aragón"
    tipo: oficial
    fecha_publicacion: "2025-08-06"
    fecha_consulta: "2026-10-17"
    cita: "Los recursos de energía para la actividad a desarrollar en los centros de datos ascienden a: VDG1: 756,9 GWh/año, VDG2: 2.775 GWh/año, BDE: 1.766 GWh/año, WQA: 2.270,6 GWh/año y CAR: 3.279,7 GWh/año. Las necesidades de electricidad del conjunto de centros de datos ascenderían a 10.848,2 GWh/año."
