id: data4-alcobendas-mad01
nombre: "DATA4 Madrid MAD01 — Alcobendas"
alias:
  - "DATA4 Madrid-Alcobendas"
  - "DATA4 MAD1"
tipo: campus
operador: "DATA4"
propietario: "DATA4"
modelo: colocation

ubicacion:
  municipio: "Alcobendas"
  provincia: "Madrid"
  ccaa: "Comunidad de Madrid"
  direccion: "Avenida de la Industria 15, 28108 Alcobendas"
  lat: 40.535051
  lon: -3.647835
  precision: exacta
  fuentes: [ src-1, src-2 ]

estado: operativo
estado_detalle: >-
  Campus lanzado en 2020, en crecimiento; en 2023 DATA4 declaraba estar construyendo un nuevo
  edificio y orientaba MAD01 al colocation empresarial frente al perfil hiperescalar de MAD02.
estado_fuentes: [ src-1, src-3 ]

potencia:
  - tipo: no_especificado
    valor_mw: 50
    ambito: campus
    referencia: "MAD01 (capacidad del campus)"
    estado_asociado: desconocido
    fecha_dato: "2026-08-29"
    fuentes: [ src-1 ]
    nota: "La ficha de DATA4 indica '50 MW' para MAD01 sin especificar si es carga TI o potencia total."
  - tipo: it
    valor_mw: 50
    ambito: campus
    referencia: "Potencia IT de MAD01 según la ingeniería que ejecutó las instalaciones"
    estado_asociado: desconocido
    fecha_dato: "2024"
    fuentes: [ src-4 ]
    nota: >-
      DConcept, que hizo la dirección técnica y las instalaciones MEP del proyecto en 2024, encabeza
      su ficha con «Potencia IT: 50 MW». Es la misma cifra que DATA4 publica sin tipificar, ahora
      atribuida a carga TI por un tercero que trabajó en la obra. Se registra como lectura
      tipificada del mismo número, no como capacidad adicional. La ficha de ingeniería describe
      capacidad del proyecto, sin confirmar cuánto está entregado por edificio. Se conserva el tipo
      IT, pero no se afirma que los 50 MW completos estén operativos.
  - tipo: conexion_red
    valor_mw: 20
    ambito: campus
    referencia: "Acometida principal desde la subestación de Sanchinarro"
    estado_asociado: operativo
    fecha_dato: "2026-08-29"
    fuentes: [ src-1 ]
  - tipo: conexion_red
    valor_mw: 10
    ambito: campus
    referencia: "Línea de respaldo desde la subestación de Alcobendas"
    estado_asociado: operativo
    fecha_dato: "2026-08-29"
    fuentes: [ src-1 ]
  - tipo: conexion_red
    valor_mw: 10
    ambito: campus
    referencia: "Línea de respaldo desde la subestación de Arroyo de la Vega"
    estado_asociado: operativo
    fecha_dato: "2026-08-29"
    fuentes: [ src-1 ]

conexion_electrica:
  subestacion: "Sanchinarro (acometida principal); Alcobendas y Arroyo de la Vega (respaldo)"
  fuentes: [ src-1 ]

superficie_parcela_m2: 40000
enlaces_proyecto:
  - "https://www.data4group.com/es/centros-de-datos-en-espana-2/"

incertidumbres:
  - campo: potencia
    descripcion: >-
      DATA4 anuncia "Importantes reservas eléctricas (100 MW)" para España y 50 MW para MAD01, pero
      simultáneamente describe una acometida de 20 MW más dos respaldos de 10 MW. La ingeniería que
      ejecutó las instalaciones llama a esos 50 MW «Potencia IT», lo que agrava la distancia con los
      20 MW de acometida: no hay fuente que explique cómo se sirven 50 MW de carga TI con una
      acometida principal de 20 MW y dos respaldos de 10 MW.
    fuentes: [ src-1, src-4 ]
  - campo: potencia
    descripcion: >-
      La misma ingeniería publica dos fichas con idéntico título, «DATA4 – MAD01, Alcobendas,
      Madrid»: una atribuye 50 MW de potencia IT con DATA4 como promotor, y otra 14 MW de potencia
      IT con Digital Realty como promotor. Podría tratarse de dos encargos distintos mal etiquetados
      —Digital Realty no opera en Alcobendas sino en Julián Camarillo— pero no hay forma de
      resolverlo con lo publicado, así que la cifra de 14 MW no se registra.
    fuentes: [ src-4, src-5 ]
  - campo: fases
    descripcion: >-
      Prensa especializada indicó en 2023 que el campus de Alcobendas albergaría seis edificios
      sobre ocho hectáreas; la ficha actual de DATA4 declara 4 hectáreas para MAD01. No se ha podido
      reconciliar.
    fuentes: [ src-1, src-3 ]
  - campo: potencia.estado_asociado
    descripcion: La web actual de DATA4 publica 50 MW de campus sin desglose de capacidad entregada. La
      referencia de ingeniería a 50 MW IT no acredita el estado operativo de toda esa potencia. No
      se obtuvo nueva confirmación de la página de ingeniería en esta revisión; la capacidad IT
      operativa permanece desconocida.
    fuentes:
      - src-1
      - src-4

confianza: media
ultima_verificacion: "2026-10-14"

fuentes:
  - id: src-1
    url: "https://www.data4group.com/es/centros-de-datos-en-espana-2/"
    titulo: "Centros de datos en Madrid España Colocación y alojamiento de centros de datos | DATA4"
    editor: "DATA4"
    tipo: empresa
    fecha_consulta: "2026-10-14"
    cita: "MAD01 : Avenida de la Industria, 15 - 28108 Alcobendas, España ... MAD01 50 MW 4 Hectáreas
      ... Acometida Eléctrica de 20 MW desde la subestación de Sanchinarro, -> respaldo de dos
      líneas de 10 MW desde las estaciones de Alcobendas y Arroyo Vega."
  - id: src-2
    url: "https://www.peeringdb.com/fac/10645"
    titulo: "DATA4 Madrid-Alcobendas - MAD1"
    editor: "PeeringDB"
    tipo: asociacion
    fecha_consulta: "2026-08-29"
    cita: "DATA4 Madrid-Alcobendas - MAD1 | Av. de la Industria, 15 | 28108 Alcobendas"
  - id: src-3
    url: "https://www.datacentermarket.es/mercado/data4-invierte-530-millones-en-un-campus-data-center-\
      de-80-mw-de-potencia/"
    titulo: "DATA4 invierte 530 millones en un campus data center de 80 MW de potencia"
    editor: "Data Center Market"
    tipo: prensa_especializada
    fecha_publicacion: "2023-04-26"
    fecha_consulta: "2026-08-29"
    cita: "el actual de Alcobendas, que sigue en fase de crecimiento y construcción de un nuevo
      edificio- está más pensado para el colocation de empresas"
  - id: src-4
    url: "https://dconceptgroup.com/portfolio_page/data4-mad01-alcobendas-madrid/"
    titulo: "DATA4 – MAD01, Alcobendas, Madrid"
    editor: "DConcept"
    tipo: empresa
    fecha_consulta: "2026-08-31"
    cita: "DATA4 – MAD01, Alcobendas, Madrid Potencia IT: 50 MW Detalles del proyecto: - Promotor: DATA4
      - País: España - Año: 2024 - Cliente: CAP DC - Constructora: Vertiv ... Ejecución de
      Instalaciones MEP (Ensamblaje mecánico y eléctrico de las UPS, Cableado eléctrico, Baterías de
      plomo, Cuadros eléctricos y Sistema de monitorización de baterías, Cableado de
      comunicaciones)"
  - id: src-5
    url: "https://dconceptgroup.com/portfolio_page/data4-mad01-alcobendas-madrid-2/"
    titulo: "DATA4 – MAD01, Alcobendas, Madrid"
    editor: "DConcept"
    tipo: empresa
    fecha_consulta: "2026-08-31"
    cita: "DATA4 – MAD01, Alcobendas, Madrid Potencia IT: 14 MW Detalles del proyecto: - Promotor:
      Digital Realty - País: España - Año: 2024 - Cliente: WSP Spain - Constructora: Mercury"
