id: ingenostrum-badajoz-nostrum-evergreen
nombre: "Nostrum Evergreen — Badajoz (Plataforma Logística del Suroeste Europeo)"
alias:
  - "Data Riocaya Badajoz"
  - "DC Badajoz"
  - "BAZ01"
tipo: campus
operador: "Nostrum Data Centers"
propietario: "Data Riocaya, S.L.U. (Nostrum Group, adquirido por IREN)"
modelo: mayorista

ubicacion:
  municipio: "Badajoz"
  provincia: "Badajoz"
  ccaa: "Extremadura"
  direccion: "Cinco parcelas de la Plataforma Logística del Suroeste Europeo"
  lat: 38.9101139
  lon: -7.0048802
  precision: aproximada
  fuentes: [src-dcm, src-osm]

estado: en_tramitacion
estado_detalle: >-
  Declarado Proyecto Empresarial de Interés Autonómico (PREMIA) por acuerdo del Consejo de Gobierno
  de 11 de noviembre de 2025, publicado en el DOE el 17 de noviembre. El 25 de mayo de 2026 el DOE
  sometió a información pública la solicitud de autorización ambiental integrada y el estudio de
  impacto ambiental (expediente AAI 25/024, anuncio de 19 de mayo de 2026). El 28 de agosto de 2026
  la consejera de Industria afirmó que la instalación ya cuenta con la autorización de la Junta para
  la línea eléctrica de 220 kV y que la autorización ambiental fue favorable, quedando pendiente el
  permiso estatal para la línea de 400 kV; la empresa espera empezar a construir en octubre de 2026.
  La declaración PREMIA sitúa el fin de la construcción en 2031. La resolución de 26 de agosto,
  publicada el 7 de septiembre de 2026, concede autorización administrativa previa a las
  infraestructuras autonómicas de 220 kV. El BOE de 15 de septiembre abre información pública de la
  solicitud estatal para la SET de enlace 400/220 kV y la línea 400 kV, expediente CON-01. Ninguno
  de esos actos acredita obra terminada, energización ni apertura.
estado_fuentes:
  [
    src-dcm,
    src-premia,
    src-eldiario-aai,
    src-doe-sumario,
    src-hoy,
    src-doe-aap-20260907,
    src-boe-con01-20260915
  ]

potencia:
  - tipo: no_especificado
    valor_mw: 300
    ambito: campus
    referencia: "Capacidad prevista del campus"
    estado_asociado: anunciado
    fecha_dato: 2026-09-15
    fuentes:
      - src-dcm
      - src-dcd-extremadura
      - src-boe-con01-20260915
    nota: Data Center Market da "300 MW" y DataCenterDynamics «una capacidad de hasta 300 MW», ninguna
      de las dos distinguiendo carga TI de potencia de conexión. El anuncio estatal CON-01 de
      septiembre de 2026 identifica también el futuro DC como de 300 MW, sin tipificarlos.
  - tipo: conexion_red
    valor_mw: 300
    ambito: campus
    referencia: "Capacidad de acceso conectada a la red para la que se diseña el centro"
    estado_asociado: en_tramitacion
    fecha_dato: "2025-11-17"
    fuentes: [src-premia]
    nota: >-
      La nota oficial de la Junta de Extremadura sobre la declaración PREMIA es la única fuente que
      tipifica los 300 MW: los describe como «capacidad de acceso conectada a la red».
  - tipo: no_especificado
    valor_mw: 170
    ambito: campus
    referencia: "Demanda energética total declarada en la autorización ambiental integrada"
    estado_asociado: en_tramitacion
    fecha_dato: "2026-05-25"
    fuentes: [src-eldiario-aai]
    nota: >-
      El expediente sometido a información pública cita 170 MW de demanda total y 110 MW de demanda
      crítica, con funcionamiento de 8.760 horas al año. No es la misma magnitud que la capacidad de
      acceso de 300 MW de la declaración PREMIA.
  - tipo: no_especificado
    valor_mw: 500
    ambito: campus
    referencia: "Capacidad máxima a la que aspira el proyecto"
    estado_asociado: en_tramitacion
    fecha_dato: "2026-08-28"
    fuentes: [src-hoy, src-dcd-extremadura]
    nota: >-
      La consejera de Industria y Data Center Dynamics coinciden en que el proyecto arrancaría con
      150 MW y podría alcanzar 500 MW. Ninguna de las dos fuentes precisa el tipo de MW.
  - tipo: no_especificado
    valor_mw: 150
    ambito: fase
    referencia: "Potencia con la que arrancaría el centro"
    estado_asociado: en_tramitacion
    fecha_dato: "2026-08-28"
    fuentes: [src-hoy]
    nota: "La consejera dice que «la idea es que arranque con 150 MW, pero alcance los 500 MW»."

fases:
  - nombre: Ejecución por fases, inicio previsto en 2026
    estado: anunciado
    fuentes: [src-dcm]
    nota: 2026 era una previsión de inicio de construcción, no una fecha de puesta en servicio. La
      declaración PREMIA prevé final de construcción en 2031.

conexion_electrica:
  subestacion: SET de enlace 400/220 kV y SET DC Badajoz 220/20 kV
  tension_kv: 220
  nota: El PREMIA describía una SET 220/30 kV. La autorización previa de 26 de agosto de 2026 describe
    una SET 220/20 kV y las dos líneas 220 kV desde la SET de enlace. La parte estatal 400 kV fue
    sometida a información pública el 15 de septiembre. No consta autorización de explotación ni
    puesta en tensión. Los transformadores se publican en MVA y no se convierten a MW.
  fuentes:
    - src-premia
    - src-hoy
    - src-doe-aap-20260907
    - src-boe-con01-20260915

superficie_parcela_m2: 222735
inversion_anunciada_eur: 1913000000

empleo:
  - tipo: no_especificado
    valor: 330
    referencia: "Puestos de trabajo previstos en la declaración PREMIA"
    fecha_dato: "2025-11-17"
    fuentes: [src-premia]
    nota: "La nota oficial no distingue entre empleo directo e indirecto."
  - tipo: construccion
    valor: 2000
    referencia: "Empleos durante la construcción"
    fecha_dato: "2026-05-26"
    fuentes: [src-cronica]
    nota: "La fuente dice «unos 2.000 empleos durante su construcción»."

incertidumbres:
  - campo: potencia
    descripcion: >-
      Conviven cuatro cifras que no son la misma magnitud y no se suman: 300 MW de capacidad de
      acceso a red (declaración PREMIA, noviembre de 2025), 170 MW de demanda energética total y
      110 MW de demanda crítica (autorización ambiental integrada, mayo de 2026), y 150 MW de
      arranque con horizonte de 500 MW (declaraciones de la consejera de Industria, agosto de 2026).
      Un recopilatorio secundario anterior atribuía al proyecto «500 MW escalables en fases».
      Solo la fuente oficial tipifica su cifra.
    fuentes: [src-premia, src-eldiario-aai, src-hoy, src-rankia]
  - campo: operador
    descripcion: IREN confirma la adquisición de Ingenostrum/Nostrum. El 20-F fecha la compra del 100%
      el 12 de junio de 2026 y el comunicado del 15 de junio confirma la operación. Es una operación
      corporativa, no puesta en servicio de este emplazamiento. Los 490 MW corporativos de acceso no
      se reparten entre campus.
    fuentes: [ src-iren, src-iren-cierre-20260615, src-iren-fy2026 ]
  - campo: superficie_parcela_m2
    descripcion: >-
      La declaración PREMIA recogida por prensa cifra la ocupación en 222.735 m² en la Plataforma
      Logística del Suroeste Europeo; la fuente sectorial habla de «algo más de 22 hectáreas» en
      cinco parcelas. Las dos cifras son compatibles pero proceden de fuentes distintas y no se ha
      consultado el expediente.
    fuentes: [src-dcm, src-hibridos]
  - campo: agua
    descripcion: >-
      No se ha localizado ninguna cifra de consumo de agua del proyecto. La consejera de Industria
      afirmó en agosto de 2026 que «las confederaciones hidrográficas han dado su visto bueno a los
      proyectos», sin publicar volúmenes. Campo agua omitido.
    fuentes: [src-hoy]

confianza: media
ultima_verificacion: "2026-10-17"

fuentes:
  - id: src-dcm
    url: "https://www.datacentermarket.es/datacenter-infrastructure/ingenostrum-presenta-un-nuevo-data-center-en-extremadura-ubicado-en-badajoz/"
    titulo: "Ingenostrum presenta un nuevo data center en Extremadura, ubicado en Badajoz"
    editor: "Data Center Market"
    tipo: prensa_especializada
    fecha_consulta: "2026-08-29"
    cita: >-
      Badajoz, junto a nuestro campus en Cáceres, tiene el potencial para
      convertirse en un nodo esencial de la infraestructura digital europea.
  - id: src-premia
    url: "https://www.juntaex.es/w/20251117-el-doe-publica-la-calificacion-como-premia-al-proyecto-de-centro-de-computacion-de-datos-e-inteligencia-artificial-en-badajoz"
    titulo: "El DOE publica la calificación como PREMIA al proyecto de centro de computación de datos e inteligencia artificial en Badajoz"
    editor: "Junta de Extremadura"
    tipo: oficial
    fecha_publicacion: "2025-11-17"
    fecha_consulta: "2026-10-17"
    cita: >-
      La empresa prevé inversiones por valor de 1.913 millones de euros y la creación 330 puestos de
      trabajo. Se espera que la construcción esté terminada en 2031. [...] diseñado para alcanzar una
      capacidad de acceso conectada a la red de hasta 300 MW eléctricos [...] el proyecto contempla
      una subestación eléctrica 220/30 kV adyacente, una subestación eléctrica de enlace 400/220 kV
      (excluyendo el campo de tensión de 400 kV, de competencia estatal)
  - id: src-eldiario-aai
    url: "https://www.eldiario.es/extremadura/economia/macrocentro-datos-badajoz-sale-informacion-publica-invertiran-1-900-millones-demandara-170-wm-energia-total_1_13247317.html"
    titulo: "El macrocentro de datos de Badajoz sale a información pública: invertirán 1.900 millones y demandará 170 WM de energía total"
    editor: "elDiario.es Extremadura"
    tipo: prensa_general
    fecha_publicacion: "2026-05-25"
    fecha_consulta: "2026-08-31"
    cita: >-
      La demanda de energía crítica de la instalaciones de 110 MW y la total de 170 MW y tendrá un
      funcionamiento anual de 8.760 horas.
  - id: src-doe-sumario
    url: "https://doe.juntaex.es/ultimosdoe/mostrardoe.php?fecha=20260525&t=o"
    titulo: "Diario Oficial de Extremadura, número 98, de 25 de mayo de 2026 — Sumario"
    editor: "Junta de Extremadura"
    tipo: oficial
    fecha_publicacion: "2026-05-25"
    fecha_consulta: "2026-10-17"
    cita: >-
      Anuncio de 19 de mayo de 2026 por el que se someten a información pública la solicitud de
      autorización ambiental integrada y el estudio de impacto ambiental del proyecto de un centro de
      procesamiento de datos, promovido por Data Riocaya, SL, a ubicar en el término municipal de
      Badajoz. Expte.: AAI25/024.
  - id: src-hoy
    url: "https://www.hoy.es/extremadura/centros-datos-nostrum-badajoz-merlin-navalmoral-ultiman-20260828133327-nt.html"
    titulo: "Los centros de datos de Nostrum en Badajoz y de Merlin en Navalmoral ultiman sus permisos"
    editor: "Hoy"
    tipo: prensa_general
    fecha_publicacion: "2026-08-28"
    fecha_consulta: "2026-08-31"
    cita: >-
      La instalación que Nostrum Group espera empezar a construir en octubre en Badajoz ya tiene la
      autorización de la Junta de Extremadura para la línea de tensión eléctrica de 220 kv [...]
      todavía tiene pendiente el permiso para la línea eléctrica de 400 kv [...] En el caso del
      proyecto Evergreen de Nostrum para Badajoz la idea es que arranque con 150 MW, pero alcance los
      500 MW.
  - id: src-dcd-extremadura
    url: "https://www.datacenterdynamics.com/es/noticias/extremadura-acelera-sus-grandes-proyectos-de-centros-de-datos/"
    titulo: "Extremadura acelera sus grandes proyectos de centros de datos"
    editor: "Data Center Dynamics"
    tipo: prensa_especializada
    fecha_publicacion: "2026-08-28"
    fecha_consulta: "2026-08-31"
    cita: >-
      La instalación, promovida por Data Riocaya, contempla una inversión cercana a 2.000 millones de
      euros y una capacidad de hasta 300 MW, con posibilidad de alcanzar 500 MW.
  - id: src-cronica
    url: "https://www.lacronicabadajoz.com/badajoz/2026/05/26/badajoz-acelera-mayor-salto-tecnologico-130686672.html"
    titulo: "Badajoz acelera su mayor salto tecnológico: el DOE saca a exposición pública el macrocentro de datos"
    editor: "La Crónica de Badajoz"
    tipo: prensa_general
    fecha_publicacion: "2026-05-26"
    fecha_consulta: "2026-08-31"
    cita: >-
      la gigantesca infraestructura preparada para inteligencia artificial que prevé 170 MW de
      demanda energética y unos 2.000 empleos durante su construcción
  - id: src-hibridos
    url: "https://www.hibridosyelectricos.com/energia/330-nuevos-empleos-1913000000-inversion-esta-ciudad-albergara-mayores-centros-datos-ia-espana_83557_102.html"
    titulo: "Badajoz tendrá uno de los mayores centros de datos e inteligencia artificial de España"
    editor: "Híbridos y Eléctricos"
    tipo: prensa_especializada
    fecha_publicacion: "2025-11-19"
    fecha_consulta: "2026-08-31"
    cita: >-
      la iniciativa de la empresa Data Riocaya S.L.U., que prevé una inversión de 1.913 millones de
      euros, la creación de 330 empleos y la ocupación de 222.735 metros cuadrados en la Plataforma
  - id: src-rankia
    url: "https://www.rankia.com/blog/bolsa-al-dia/7317729-centros-datos-espana-boom-66-900-millones-euros"
    titulo: "Centros de datos en España: el Boom de 66.900 millones de euros"
    editor: "Rankia"
    tipo: otro
    fecha_consulta: "2026-08-29"
    cita: "500 MW escalables en fases"
  - id: src-iren
    url: "https://iren.com/resources/news/nostrum-announcement"
    titulo: "IREN to acquire Nostrum Group"
    editor: "IREN Limited"
    tipo: empresa
    fecha_publicacion: "2026-05-07"
    fecha_consulta: "2026-10-17"
    cita: "IREN Limited has entered into an agreement to acquire Ingenostrum, S.L. (Nostrum Group)"
  - id: src-osm
    url: "https://nominatim.openstreetmap.org/search?q=Plataforma+Log%C3%ADstica+del+Suroeste+Europeo%2C+Badajoz&format=json&limit=1"
    titulo: "Nominatim — Plataforma Logística del Suroeste Europeo, Badajoz"
    editor: "OpenStreetMap / Nominatim"
    tipo: otro
    fecha_consulta: "2026-08-29"
    cita: >-
      Plataforma Logística del Suroeste Europeo, El Nevero, Badajoz, Extremadura,
      España — lat 38.9101139, lon -7.0048802
  - id: src-iren-cierre-20260615
    url: https://iren.gcs-web.com/news-releases/news-release-details/iren-completes-acquisition-nostrum-group-expanding-ai-cloud
    titulo: IREN Completes Acquisition of Nostrum Group Expanding AI Cloud Platform to Europe
    editor: IREN
    tipo: empresa
    fecha_publicacion: 2026-06-15
    fecha_consulta: 2026-10-17
    cita: completed the acquisition of Ingenostrum, S.L.
  - id: src-iren-fy2026
    url: https://www.sec.gov/Archives/edgar/data/1878848/000187884826000052/iren-20260630.htm
    titulo: "IREN FY2026 Form 20-F, nota 9: adquisición de Ingenostrum"
    editor: IREN / SEC
    tipo: empresa
    fecha_consulta: 2026-10-17
    cita: Group acquired 100% of the equity interests
  - id: src-doe-aap-20260907
    url: https://doe.juntaex.es/otrosFormatos/html.php?anio=2026&doe=1730o&xml=2026062239
    titulo: Autorización administrativa previa de infraestructuras eléctricas de consumo del DC Nostrum
      Evergreen
    editor: Dirección General de Industria, Energía y Minas / DOE
    tipo: oficial
    fecha_publicacion: 2026-09-07
    fecha_consulta: 2026-10-17
    cita: Conceder a Data Riocaya, SLU, autorización administrativa previa de las instalaciones
      correspondientes al proyecto.
  - id: src-boe-con01-20260915
    url: https://www.boe.es/diario_boe/txt.php?id=BOE-B-2026-29930
    titulo: Información pública de la SET de enlace y línea 400 kV del DC Badajoz, CON-01
    editor: Delegación del Gobierno en Extremadura / BOE
    tipo: oficial
    fecha_publicacion: 2026-09-15
    fecha_consulta: 2026-10-17
    cita: Conexión de las instalaciones del futuro Data Center (DC) Nostrum Evergreen de 300 MW de
      potencia con la red de transporte.
