id: ntt-las-rozas-mad1
nombre: "NTT Madrid 1 Data Center (MAD1) — Las Rozas de Madrid"
alias:
  - "NTT GDC Madrid 1"
  - "e-shelter Madrid"
tipo: edificio
operador: "NTT DATA Global Data Centers"
propietario: "NTT"
modelo: colocation

ubicacion:
  municipio: "Las Rozas de Madrid"
  provincia: "Madrid"
  ccaa: "Comunidad de Madrid"
  direccion: "Calle Aquisgrán 2, 28232 Las Rozas de Madrid"
  lat: 40.499827
  lon: -3.890363
  precision: exacta
  fuentes: [src-1, src-2]

estado: operativo
estado_detalle: "Primer centro de datos de NTT en Madrid, con doble acometida a 20 kV desde dos subestaciones."
estado_fuentes: [src-1]

potencia:
  - tipo: it
    valor_mw: 6.9
    ambito: edificio
    referencia: "Carga TI crítica máxima"
    estado_asociado: operativo
    fecha_dato: "2026-08-31"
    fuentes: [src-1, src-3]
    nota: >-
      "6.9MW of critical IT load"; la hoja de datos en español lo repite como «Potencia de TI:
      6,9 MW».
  - tipo: conexion_red
    valor_mw: null
    valor_mva: 10
    ambito: edificio
    referencia: "Potencia aportada por las dos subestaciones externas redundantes"
    estado_asociado: operativo
    fecha_dato: "2024"
    fuentes: [src-3]
    nota: >-
      La hoja de datos da 10 MVA, potencia aparente, no MW: no se convierte porque haría falta el
      factor de potencia, que no se publica.

conexion_electrica:
  subestacion: "Dos subestaciones (no identificadas por NTT)"
  tension_kv: 20
  titular_red: null
  mw_solicitados: null
  mw_concedidos: null
  nota: >-
    Suministro dual a 20 kV desde dos subestaciones externas redundantes que, según la hoja de
    datos del operador, aportan 10 MVA. La cifra está en potencia aparente y no se traduce a MW.
  fuentes: [src-1, src-3]

superficie_construida_m2: 3400
refrigeracion: >-
  Sistema redundante de refrigeración por agua con respaldo de refrigeración natural (N+1),
  unidades CRAH en las suites y salas técnicas y contención de pasillo frío. UPS 2N y generadores
  diésel N+1.

agua:
  circuito: desconocido
  sistema: >-
    Sistema redundante de refrigeración por agua con respaldo de refrigeración natural en
    configuración N+1, con unidades de tratamiento de aire para salas de ordenadores y contención
    de pasillo frío.
  origen: null
  consumo_m3_ano: null
  wue_l_kwh: null
  nota: >-
    La hoja de datos describe el sistema pero no publica consumo de agua, WUE ni el tipo de
    circuito, así que este último se deja como desconocido.
  fuentes: [src-3]
enlaces_proyecto:
  - "https://datacenter.hello.global.ntt/en/location/madrid/madrid-1-data-center"

incertidumbres:
  - campo: potencia
    descripcion: >-
      La ficha de PeeringDB describe "3,600 m² of IT space with a maximum capacity of 6 MW upon
      completion", frente a los 3.400 m² y 6,9 MW IT de la web de NTT. Se prioriza la web del
      operador y se deja constancia de la diferencia.
    fuentes: [src-1, src-2]

confianza: alta
ultima_verificacion: "2026-08-31"

fuentes:
  - id: src-1
    url: "https://datacenter.hello.global.ntt/en/location/madrid/madrid-1-data-center"
    titulo: "Madrid 1 Data Center"
    editor: "NTT Global Data Centers"
    tipo: empresa
    fecha_consulta: "2026-08-29"
    cita: "With 3,400m2 of data center server space and a maximum of 6.9MW IT load ... Calle Aquisgrán, 2, Las Rozas de Madrid, Spain ... 6.9MW of critical IT load, two separate UPS systems (A- and B-supply) with 2N redundancy and dual-power supply at 20kV level from two substations."
  - id: src-2
    url: "https://www.peeringdb.com/fac/11297"
    titulo: "NTT Madrid 1 Data Center (MAD1)"
    editor: "PeeringDB"
    tipo: asociacion
    fecha_consulta: "2026-08-29"
    cita: "NTT Madrid 1 Data Center (MAD1) | Calle Aquisgran 2 | 28232 Las Rozas de Madrid"
  - id: src-3
    url: "https://dam.nttdata.com/api/public/content/95a4bc9b9a6b40ca873edca3f5d1932f?v=34ce356c"
    titulo: "Fact sheet: Madrid 1 Data Center"
    editor: "NTT DATA Global Data Centers"
    tipo: empresa
    fecha_publicacion: "2024"
    fecha_consulta: "2026-10-17"
    cita: "Espacio del centro de datos • 3.400 m² de espacio para TI ... Potencia • Dos subestaciones externas redundantes que proporcionan 10 MVA de potencia • Potencia de TI: 6,9 MW • Densidad media de potencia de 1,5 - 2,0 kW/m² • Dos subestaciones para un suministro dual a 20 kV • Dos sistemas de alimentación ininterrumpida independientes (suministro A y B) con redundancia 2N • Sistema redundante de alimentación de emergencia con generadores diésel N+1 Refrigeración • Sistema redundante de refrigeración por agua con respaldo de refrigeración natural (N+1) • Unidades de tratamiento de aire para salas de ordenadores (CRAH) en las suites y salas técnicas ... • Contención mediante pasillos fríos"
